
Version,
  8.9;                                    !- Version Identifier

Timestep,
  1;                                      !- Number of Timesteps per Hour

LifeCycleCost:Parameters,
  Life Cycle Cost Parameters,             !- Name
  EndOfYear,                              !- Discounting Convention
  ConstantDollar,                         !- Inflation Approach
  0.03,                                   !- Real Discount Rate
  ,                                       !- Nominal Discount Rate
  ,                                       !- Inflation
  ,                                       !- Base Date Month
  2011,                                   !- Base Date Year
  ,                                       !- Service Date Month
  2011,                                   !- Service Date Year
  25,                                     !- Length of Study Period in Years
  ,                                       !- Tax rate
  None;                                   !- Depreciation Method

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Electricity,       !- LCC Price Escalation Name
  Electricity,                            !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9838,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9632,                                 !- Year Escalation 3
  0.9611,                                 !- Year Escalation 4
  0.9571,                                 !- Year Escalation 5
  0.9553,                                 !- Year Escalation 6
  0.9539,                                 !- Year Escalation 7
  0.9521,                                 !- Year Escalation 8
  0.9546,                                 !- Year Escalation 9
  0.9550,                                 !- Year Escalation 10
  0.9553,                                 !- Year Escalation 11
  0.9564,                                 !- Year Escalation 12
  0.9575,                                 !- Year Escalation 13
  0.9596,                                 !- Year Escalation 14
  0.9618,                                 !- Year Escalation 15
  0.9614,                                 !- Year Escalation 16
  0.9618,                                 !- Year Escalation 17
  0.9618,                                 !- Year Escalation 18
  0.9593,                                 !- Year Escalation 19
  0.9589,                                 !- Year Escalation 20
  0.9607,                                 !- Year Escalation 21
  0.9625,                                 !- Year Escalation 22
  0.9650,                                 !- Year Escalation 23
  0.9708,                                 !- Year Escalation 24
  0.9751,                                 !- Year Escalation 25
  0.9762,                                 !- Year Escalation 26
  0.9766,                                 !- Year Escalation 27
  0.9766,                                 !- Year Escalation 28
  0.9769,                                 !- Year Escalation 29
  0.9773;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Distillate Oil,    !- LCC Price Escalation Name
  FuelOil#1,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9714,                                 !- Year Escalation 1
  0.9730,                                 !- Year Escalation 2
  0.9942,                                 !- Year Escalation 3
  1.0164,                                 !- Year Escalation 4
  1.0541,                                 !- Year Escalation 5
  1.0928,                                 !- Year Escalation 6
  1.1267,                                 !- Year Escalation 7
  1.1580,                                 !- Year Escalation 8
  1.1792,                                 !- Year Escalation 9
  1.1967,                                 !- Year Escalation 10
  1.2200,                                 !- Year Escalation 11
  1.2333,                                 !- Year Escalation 12
  1.2566,                                 !- Year Escalation 13
  1.2709,                                 !- Year Escalation 14
  1.2826,                                 !- Year Escalation 15
  1.2985,                                 !- Year Escalation 16
  1.3102,                                 !- Year Escalation 17
  1.3250,                                 !- Year Escalation 18
  1.3261,                                 !- Year Escalation 19
  1.3282,                                 !- Year Escalation 20
  1.3324,                                 !- Year Escalation 21
  1.3356,                                 !- Year Escalation 22
  1.3431,                                 !- Year Escalation 23
  1.3510,                                 !- Year Escalation 24
  1.3568,                                 !- Year Escalation 25
  1.3606,                                 !- Year Escalation 26
  1.3637,                                 !- Year Escalation 27
  1.3674,                                 !- Year Escalation 28
  1.3706,                                 !- Year Escalation 29
  1.3743;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Residual Oil,      !- LCC Price Escalation Name
  FuelOil#2,                              !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.8469,                                 !- Year Escalation 1
  0.8257,                                 !- Year Escalation 2
  0.8681,                                 !- Year Escalation 3
  0.8988,                                 !- Year Escalation 4
  0.9289,                                 !- Year Escalation 5
  0.9604,                                 !- Year Escalation 6
  0.9897,                                 !- Year Escalation 7
  1.0075,                                 !- Year Escalation 8
  1.0314,                                 !- Year Escalation 9
  1.0554,                                 !- Year Escalation 10
  1.0861,                                 !- Year Escalation 11
  1.1278,                                 !- Year Escalation 12
  1.1497,                                 !- Year Escalation 13
  1.1620,                                 !- Year Escalation 14
  1.1743,                                 !- Year Escalation 15
  1.1852,                                 !- Year Escalation 16
  1.1948,                                 !- Year Escalation 17
  1.2037,                                 !- Year Escalation 18
  1.2071,                                 !- Year Escalation 19
  1.2119,                                 !- Year Escalation 20
  1.2139,                                 !- Year Escalation 21
  1.2194,                                 !- Year Escalation 22
  1.2276,                                 !- Year Escalation 23
  1.2365,                                 !- Year Escalation 24
  1.2420,                                 !- Year Escalation 25
  1.2461,                                 !- Year Escalation 26
  1.2509,                                 !- Year Escalation 27
  1.2550,                                 !- Year Escalation 28
  1.2591,                                 !- Year Escalation 29
  1.2638;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Natural gas,       !- LCC Price Escalation Name
  NaturalGas,                             !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9823,                                 !- Year Escalation 1
  0.9557,                                 !- Year Escalation 2
  0.9279,                                 !- Year Escalation 3
  0.9257,                                 !- Year Escalation 4
  0.9346,                                 !- Year Escalation 5
  0.9412,                                 !- Year Escalation 6
  0.9512,                                 !- Year Escalation 7
  0.9645,                                 !- Year Escalation 8
  0.9856,                                 !- Year Escalation 9
  1.0067,                                 !- Year Escalation 10
  1.0222,                                 !- Year Escalation 11
  1.0410,                                 !- Year Escalation 12
  1.0610,                                 !- Year Escalation 13
  1.0787,                                 !- Year Escalation 14
  1.0942,                                 !- Year Escalation 15
  1.1098,                                 !- Year Escalation 16
  1.1220,                                 !- Year Escalation 17
  1.1308,                                 !- Year Escalation 18
  1.1386,                                 !- Year Escalation 19
  1.1486,                                 !- Year Escalation 20
  1.1619,                                 !- Year Escalation 21
  1.1763,                                 !- Year Escalation 22
  1.1918,                                 !- Year Escalation 23
  1.2118,                                 !- Year Escalation 24
  1.2284,                                 !- Year Escalation 25
  1.2439,                                 !- Year Escalation 26
  1.2605,                                 !- Year Escalation 27
  1.2772,                                 !- Year Escalation 28
  1.2938,                                 !- Year Escalation 29
  1.3115;                                 !- Year Escalation 30

LifeCycleCost:UsePriceEscalation,
  U.S. Avg  Commercial-Coal,              !- LCC Price Escalation Name
  Coal,                                   !- Resource
  2011,                                   !- Escalation Start Year
  January,                                !- Escalation Start Month
  0.9970,                                 !- Year Escalation 1
  1.0089,                                 !- Year Escalation 2
  1.0089,                                 !- Year Escalation 3
  0.9941,                                 !- Year Escalation 4
  0.9941,                                 !- Year Escalation 5
  1.0000,                                 !- Year Escalation 6
  1.0030,                                 !- Year Escalation 7
  1.0059,                                 !- Year Escalation 8
  1.0089,                                 !- Year Escalation 9
  1.0119,                                 !- Year Escalation 10
  1.0148,                                 !- Year Escalation 11
  1.0178,                                 !- Year Escalation 12
  1.0208,                                 !- Year Escalation 13
  1.0267,                                 !- Year Escalation 14
  1.0297,                                 !- Year Escalation 15
  1.0356,                                 !- Year Escalation 16
  1.0415,                                 !- Year Escalation 17
  1.0534,                                 !- Year Escalation 18
  1.0564,                                 !- Year Escalation 19
  1.0593,                                 !- Year Escalation 20
  1.0653,                                 !- Year Escalation 21
  1.0712,                                 !- Year Escalation 22
  1.0742,                                 !- Year Escalation 23
  1.0801,                                 !- Year Escalation 24
  1.0831,                                 !- Year Escalation 25
  1.0831,                                 !- Year Escalation 26
  1.0861,                                 !- Year Escalation 27
  1.0890,                                 !- Year Escalation 28
  1.0920,                                 !- Year Escalation 29
  1.0950;                                 !- Year Escalation 30

Building,
  90.1-2010-RetailStandalone-ASHRAE 169-2006-5B created: 2018-08-18 18:02:05 +0000, !- Name
  0,                                      !- North Axis {deg}
  City,                                   !- Terrain
  0.04,                                   !- Loads Convergence Tolerance Value
  0.2,                                    !- Temperature Convergence Tolerance Value {deltaC}
  FullInteriorAndExterior,                !- Solar Distribution
  25,                                     !- Maximum Number of Warmup Days
  6;                                      !- Minimum Number of Warmup Days

Zone,
  Back_Space ZN,                          !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  35.27,                                  !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Back_Space_Floor,                       !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Back_Space ZN,                          !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 0,                            !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Back_Space_Roof,                        !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Back_Space ZN,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 2 {m}
  0, 7, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Back_Space_Wall_East,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Back_Space ZN,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 7, 6.096;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Back_Space_Wall_North,                  !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Back_Space ZN,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 7, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 7, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 7, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Back_Space_Wall_South,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Back_Space ZN,                          !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_Retail_Wall_North,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Back_Space_Wall_West,                   !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Back_Space ZN,                          !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 7, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 7, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Back_Space Mass,                        !- Name
  InteriorFurnishings,                    !- Construction Name
  Back_Space ZN,                          !- Zone Name
  759.78;                                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Back_Space Infiltration,                !- Name
  Back_Space ZN,                          !- Zone or ZoneList Name
  RetailStandalone INFIL_SCH_PNNL,        !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000297767031421586,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Back_Space ZN Thermostat,               !- Name
  Back_Space ZN,                          !- Zone or ZoneList Name
  Back_Space ZN Thermostat Schedule,      !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Back_Space Thermostat 1;         !- Control Name 1

Schedule:Compact,
  Back_Space ZN Thermostat Schedule,      !- Name
  Back_Space ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Back_Space ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Back_Space Thermostat 1,         !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ScheduleTypeLimits,
  Temperature,                            !- Name
  ,                                       !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  05:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  21.11,                                  !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  15.56;                                  !- Value Until Time 3

Schedule:Week:Daily,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Sunday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- Holiday Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  15.56;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  15.56,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  18.33,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  21.11,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  15.56;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  23.89;                                  !- Value Until Time 1

Schedule:Week:Daily,
  RetailStandalone CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Sunday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default|Sat|Wkdy Day, !- Saturday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- Holiday Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone CLGSETP_SCH_NO_SETBACK, !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_NO_SETBACK Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  29.44,                                  !- Value Until Time 1
  07:00,                                  !- Time 2 {hh:mm}
  26.67,                                  !- Value Until Time 2
  21:00,                                  !- Time 3 {hh:mm}
  23.89,                                  !- Value Until Time 3
  24:00,                                  !- Time 4 {hh:mm}
  29.44;                                  !- Value Until Time 4

Schedule:Day:Interval,
  RetailStandalone CLGSETP_SCH_NO_SETBACK Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  29.44;                                  !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Back_Space ZN,                          !- Zone Name
  Back_Space ZN Equipment List,           !- Zone Conditioning Equipment List Name
  Back_Space ZN Inlet Node List,          !- Zone Air Inlet Node or NodeList Name
  Back_Space ZN Exhaust Node List,        !- Zone Air Exhaust Node or NodeList Name
  Node 4,                                 !- Zone Air Node Name
  Back_Space ZN Return Air Node;          !- Zone Return Air Node or NodeList Name

NodeList,
  Back_Space ZN Inlet Node List,          !- Name
  Node 33;                                !- Node Name 1

NodeList,
  Back_Space ZN Exhaust Node List,        !- Name
  Node 32;                                !- Node Name 1

ZoneHVAC:WaterToAirHeatPump,
  Back_Space ZN WSHP,                     !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 32,                                !- Air Inlet Node Name
  Node 33,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Back_Space ZN WSHP OA Mixer,            !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Back_Space ZN WSHP Fan,                 !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  WSHP Htg Coil 1,                        !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  WSHP Clg Coil 1,                        !- Cooling Coil Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 2,                !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough;                            !- Fan Placement

Schedule:Constant,
  Always On Discrete,                     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Mixer,
  Back_Space ZN WSHP OA Mixer,            !- Name
  Back_Space ZN WSHP Mixed Air Node,      !- Mixed Air Node Name
  Back_Space ZN WSHP OA Node,             !- Outdoor Air Stream Node Name
  Back_Space ZN WSHP Relief Air Node,     !- Relief Air Stream Node Name
  Node 32;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Back_Space ZN WSHP OA Node;             !- Node or NodeList Name 1

Fan:OnOff,
  Back_Space ZN WSHP Fan,                 !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Back_Space ZN WSHP Mixed Air Node,      !- Air Inlet Node Name
  Back_Space ZN WSHP Fan Outlet Node,     !- Air Outlet Node Name
  Fan On Off Power Curve 1,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 1,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 1,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 1,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:EquationFit,
  WSHP Htg Coil 1,                        !- Name
  Node 28,                                !- Water Inlet Node Name
  Node 29,                                !- Water Outlet Node Name
  Back_Space ZN WSHP Cooling Coil Outlet Node, !- Air Inlet Node Name
  Back_Space ZN WSHP Heating Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.2,                                    !- Gross Rated Heating COP
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  WSHP Clg Coil 1,                        !- Name
  Node 30,                                !- Water Inlet Node Name
  Node 31,                                !- Water Outlet Node Name
  Back_Space ZN WSHP Fan Outlet Node,     !- Air Inlet Node Name
  Back_Space ZN WSHP Cooling Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Gross Rated Cooling COP
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Coil Heating Electric 2,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Back_Space ZN WSHP Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 33;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Back_Space ZN Equipment List,           !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 1
  Back_Space ZN WSHP,                     !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Back_Space ZN,                          !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Back_Space Ventilation,          !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Back_Space ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Back_Space ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Retail Back_Space Ventilation,          !- Name
  Sum,                                    !- Outdoor Air Method
  0,                                      !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Core_Retail ZN,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  6,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Core_Retail_Floor,                      !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 4 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 5 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 6 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 7 {m}
  0, 29.27, 0;                            !- X,Y,Z Vertex 8 {m}

BuildingSurface:Detailed,
  Core_Retail_Roof,                       !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 2 {m}
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 4 {m}
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 5 {m}
  0, 0, 6.096,                            !- X,Y,Z Vertex 6 {m}
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 7 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 8 {m}

FenestrationSurface:Detailed,
  Skylights_r1c1,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 3.3528, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, 4.572, 6.096,                    !- X,Y,Z Vertex 2 {m}
  3.3528, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  3.3528, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r1c2,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  9.7536, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  9.7536, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r1c3,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  17.3736, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  16.1544, 4.572, 6.096,                  !- X,Y,Z Vertex 3 {m}
  16.1544, 3.3528, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r1c4,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 3.3528, 6.096,                 !- X,Y,Z Vertex 1 {m}
  23.7822, 4.572, 6.096,                  !- X,Y,Z Vertex 2 {m}
  22.563, 4.572, 6.096,                   !- X,Y,Z Vertex 3 {m}
  22.563, 3.3528, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r2c1,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 10.4648, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.572, 11.684, 6.096,                   !- X,Y,Z Vertex 2 {m}
  3.3528, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  3.3528, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r2c2,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  9.7536, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  9.7536, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r2c3,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.3736, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 11.684, 6.096,                 !- X,Y,Z Vertex 3 {m}
  16.1544, 10.4648, 6.096;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r2c4,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 10.4648, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7822, 11.684, 6.096,                 !- X,Y,Z Vertex 2 {m}
  22.563, 11.684, 6.096,                  !- X,Y,Z Vertex 3 {m}
  22.563, 10.4648, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r3c1,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 17.5768, 6.096,                  !- X,Y,Z Vertex 1 {m}
  4.572, 18.796, 6.096,                   !- X,Y,Z Vertex 2 {m}
  3.3528, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  3.3528, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r3c2,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  10.9728, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  9.7536, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  9.7536, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r3c3,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  17.3736, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  16.1544, 18.796, 6.096,                 !- X,Y,Z Vertex 3 {m}
  16.1544, 17.5768, 6.096;                !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r3c4,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 17.5768, 6.096,                !- X,Y,Z Vertex 1 {m}
  23.7822, 18.796, 6.096,                 !- X,Y,Z Vertex 2 {m}
  22.563, 18.796, 6.096,                  !- X,Y,Z Vertex 3 {m}
  22.563, 17.5768, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r4c1,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  4.572, 24.698, 6.096,                   !- X,Y,Z Vertex 1 {m}
  4.572, 25.9172, 6.096,                  !- X,Y,Z Vertex 2 {m}
  3.3528, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  3.3528, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r4c2,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  10.9728, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  10.9728, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  9.7536, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  9.7536, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r4c3,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  17.3736, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  17.3736, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  16.1544, 25.9172, 6.096,                !- X,Y,Z Vertex 3 {m}
  16.1544, 24.698, 6.096;                 !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Skylights_r4c4,                         !- Name
  Window,                                 !- Surface Type
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Construction Name
  Core_Retail_Roof,                       !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  ,                                       !- Multiplier
  ,                                       !- Number of Vertices
  23.7822, 24.698, 6.096,                 !- X,Y,Z Vertex 1 {m}
  23.7822, 25.9172, 6.096,                !- X,Y,Z Vertex 2 {m}
  22.563, 25.9172, 6.096,                 !- X,Y,Z Vertex 3 {m}
  22.563, 24.698, 6.096;                  !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_East_1,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Front_Retail_Wall_West_2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  29.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_East_2,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 0, 6.096,                        !- X,Y,Z Vertex 1 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 2 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 3 {m}
  54.27, 29.27, 6.096;                    !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Back_Space_Wall_South,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  54.27, 29.27, 6.096,                    !- X,Y,Z Vertex 1 {m}
  54.27, 29.27, 0,                        !- X,Y,Z Vertex 2 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 3 {m}
  0, 29.27, 6.096;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_South_1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Point_Of_Sale_Wall_North,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_South_2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Front_Entry_Wall_North,                 !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, -3, 6.096,                      !- X,Y,Z Vertex 1 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 2 {m}
  29.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  29.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_South_3,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Front_Retail_Wall_North,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  29.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  29.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  54.27, 0, 0,                            !- X,Y,Z Vertex 3 {m}
  54.27, 0, 6.096;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_West_1,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Point_Of_Sale_Wall_East_2,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, -3, 0,                          !- X,Y,Z Vertex 3 {m}
  25.135, -3, 6.096;                      !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Core_Retail_Wall_West_2,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 29.27, 6.096,                        !- X,Y,Z Vertex 1 {m}
  0, 29.27, 0,                            !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Core_Retail Mass,                       !- Name
  InteriorFurnishings,                    !- Construction Name
  Core_Retail ZN,                         !- Zone Name
  3200.9658;                              !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Core_Retail Infiltration,               !- Name
  Core_Retail ZN,                         !- Zone or ZoneList Name
  RetailStandalone INFIL_SCH_PNNL,        !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000103843779900928,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Core_Retail ZN DaylightingControls,     !- Name
  Core_Retail ZN,                         !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Core_Retail Daylt Sensor 1,             !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Core_Retail Daylt Sensor 1,             !- Daylighting Reference Point Name 1
  0.51463896637696,                       !- Fraction of Zone Controlled by Reference Point 1
  300;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Core_Retail Daylt Sensor 1,             !- Name
  Core_Retail ZN,                         !- Zone Name
  3.9624,                                 !- X-Coordinate of Reference Point {m}
  3.9624,                                 !- Y-Coordinate of Reference Point {m}
  0.914400000000001;                      !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Core_Retail ZN Thermostat,              !- Name
  Core_Retail ZN,                         !- Zone or ZoneList Name
  Core_Retail ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Retail Thermostat 2;             !- Control Name 1

Schedule:Compact,
  Core_Retail ZN Thermostat Schedule,     !- Name
  Core_Retail ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Core_Retail ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Retail Thermostat 2,             !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Core_Retail ZN,                         !- Zone Name
  Core_Retail ZN Equipment List,          !- Zone Conditioning Equipment List Name
  Core_Retail ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Core_Retail ZN Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 5,                                 !- Zone Air Node Name
  Core_Retail ZN Return Air Node;         !- Zone Return Air Node or NodeList Name

NodeList,
  Core_Retail ZN Inlet Node List,         !- Name
  Node 27;                                !- Node Name 1

NodeList,
  Core_Retail ZN Exhaust Node List,       !- Name
  Node 26;                                !- Node Name 1

ZoneHVAC:WaterToAirHeatPump,
  Core_Retail ZN WSHP,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 26,                                !- Air Inlet Node Name
  Node 27,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Core_Retail ZN WSHP OA Mixer,           !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Core_Retail ZN WSHP Fan,                !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  WSHP Htg Coil,                          !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  WSHP Clg Coil,                          !- Cooling Coil Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 1,                !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  Core_Retail ZN WSHP OA Mixer,           !- Name
  Core_Retail ZN WSHP Mixed Air Node,     !- Mixed Air Node Name
  Core_Retail ZN WSHP OA Node,            !- Outdoor Air Stream Node Name
  Core_Retail ZN WSHP Relief Air Node,    !- Relief Air Stream Node Name
  Node 26;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Core_Retail ZN WSHP OA Node;            !- Node or NodeList Name 1

Fan:OnOff,
  Core_Retail ZN WSHP Fan,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Core_Retail ZN WSHP Mixed Air Node,     !- Air Inlet Node Name
  Core_Retail ZN WSHP Fan Outlet Node,    !- Air Outlet Node Name
  Fan On Off Power Curve,                 !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve,            !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve,                 !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve,            !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:EquationFit,
  WSHP Htg Coil,                          !- Name
  Node 22,                                !- Water Inlet Node Name
  Node 23,                                !- Water Outlet Node Name
  Core_Retail ZN WSHP Cooling Coil Outlet Node, !- Air Inlet Node Name
  Core_Retail ZN WSHP Heating Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.2,                                    !- Gross Rated Heating COP
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  WSHP Clg Coil,                          !- Name
  Node 24,                                !- Water Inlet Node Name
  Node 25,                                !- Water Outlet Node Name
  Core_Retail ZN WSHP Fan Outlet Node,    !- Air Inlet Node Name
  Core_Retail ZN WSHP Cooling Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Gross Rated Cooling COP
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Coil Heating Electric 1,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Core_Retail ZN WSHP Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 27;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Core_Retail ZN Equipment List,          !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 1
  Core_Retail ZN WSHP,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Core_Retail ZN,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Core_Retail ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Core_Retail ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Retail Retail Ventilation,              !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Front_Entry ZN,                         !- Name
  0,                                      !- Direction of Relative North {deg}
  25.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Front_Entry_Floor,                      !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Front_Entry ZN,                         !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 0,                                !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Entry_Roof,                       !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Front_Entry ZN,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 6.096,                            !- X,Y,Z Vertex 2 {m}
  0, 3, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Entry_Wall_East,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Front_Entry ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Front_Retail_Wall_West_1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Entry_Wall_North,                 !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Front_Entry ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_Retail_Wall_South_2,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  4, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  4, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Entry_Wall_South,                 !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Front_Entry ZN,                         !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  4, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  4, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front_Entry_Wall_South_Glazing,         !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Front_Entry_Wall_South,                 !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.5, 0, 2.66,                           !- X,Y,Z Vertex 1 {m}
  0.5, 0, 0.05,                           !- X,Y,Z Vertex 2 {m}
  3.5, 0, 0.05,                           !- X,Y,Z Vertex 3 {m}
  3.5, 0, 2.66;                           !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Entry_Wall_West,                  !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Front_Entry ZN,                         !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Point_Of_Sale_Wall_East_1,              !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Front_Entry Mass,                       !- Name
  InteriorFurnishings,                    !- Construction Name
  Front_Entry ZN,                         !- Zone Name
  24;                                     !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Entry door Infiltration,                !- Name
  Front_Entry ZN,                         !- Zone or ZoneList Name
  RetailStandalone INFIL_Door_Opening_SCH, !- Schedule Name
  Flow/Zone,                              !- Design Flow Rate Calculation Method
  1.418672682,                            !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  ,                                       !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  ,                                       !- Constant Term Coefficient
  ,                                       !- Temperature Term Coefficient
  ,                                       !- Velocity Term Coefficient
  ;                                       !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate,
  Front_Entry Infiltration,               !- Name
  Front_Entry ZN,                         !- Zone or ZoneList Name
  RetailStandalone INFIL_SCH_PNNL,        !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000381719369287744,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

ZoneControl:Thermostat,
  Front_Entry ZN Thermostat,              !- Name
  Front_Entry ZN,                         !- Zone or ZoneList Name
  Front_Entry ZN Thermostat Schedule,     !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Entry Thermostat 1;              !- Control Name 1

Schedule:Compact,
  Front_Entry ZN Thermostat Schedule,     !- Name
  Front_Entry ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Front_Entry ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Entry Thermostat 1,              !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone FRONT_ENTRY_COOLING;   !- Cooling Setpoint Temperature Schedule Name

Schedule:Day:Interval,
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Week:Daily,
  RetailStandalone FRONT_ENTRY_COOLING Week Rule - Jan1-Dec31, !- Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Sunday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Monday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Tuesday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Wednesday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Thursday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Friday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Saturday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- Holiday Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone FRONT_ENTRY_COOLING Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone FRONT_ENTRY_COOLING,   !- Name
  Temperature,                            !- Schedule Type Limits Name
  RetailStandalone FRONT_ENTRY_COOLING Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Day:Interval,
  RetailStandalone FRONT_ENTRY_COOLING Summer Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone FRONT_ENTRY_COOLING Winter Design Day, !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  100;                                    !- Value Until Time 1

ZoneHVAC:EquipmentConnections,
  Front_Entry ZN,                         !- Zone Name
  Front_Entry ZN Equipment List,          !- Zone Conditioning Equipment List Name
  Front_Entry ZN Inlet Node List,         !- Zone Air Inlet Node or NodeList Name
  Front_Entry ZN Exhaust Node List,       !- Zone Air Exhaust Node or NodeList Name
  Node 1,                                 !- Zone Air Node Name
  Front_Entry ZN Return Air Node;         !- Zone Return Air Node or NodeList Name

NodeList,
  Front_Entry ZN Inlet Node List,         !- Name
  Node 51;                                !- Node Name 1

NodeList,
  Front_Entry ZN Exhaust Node List,       !- Name
  Node 50;                                !- Node Name 1

ZoneHVAC:WaterToAirHeatPump,
  Front_Entry ZN WSHP,                    !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 50,                                !- Air Inlet Node Name
  Node 51,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Front_Entry ZN WSHP OA Mixer,           !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Front_Entry ZN WSHP Fan,                !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  WSHP Htg Coil 4,                        !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  WSHP Clg Coil 4,                        !- Cooling Coil Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 5,                !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  Front_Entry ZN WSHP OA Mixer,           !- Name
  Front_Entry ZN WSHP Mixed Air Node,     !- Mixed Air Node Name
  Front_Entry ZN WSHP OA Node,            !- Outdoor Air Stream Node Name
  Front_Entry ZN WSHP Relief Air Node,    !- Relief Air Stream Node Name
  Node 50;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Front_Entry ZN WSHP OA Node;            !- Node or NodeList Name 1

Fan:OnOff,
  Front_Entry ZN WSHP Fan,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Front_Entry ZN WSHP Mixed Air Node,     !- Air Inlet Node Name
  Front_Entry ZN WSHP Fan Outlet Node,    !- Air Outlet Node Name
  Fan On Off Power Curve 4,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 4,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 4,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 4,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:EquationFit,
  WSHP Htg Coil 4,                        !- Name
  Node 46,                                !- Water Inlet Node Name
  Node 47,                                !- Water Outlet Node Name
  Front_Entry ZN WSHP Cooling Coil Outlet Node, !- Air Inlet Node Name
  Front_Entry ZN WSHP Heating Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.2,                                    !- Gross Rated Heating COP
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  WSHP Clg Coil 4,                        !- Name
  Node 48,                                !- Water Inlet Node Name
  Node 49,                                !- Water Outlet Node Name
  Front_Entry ZN WSHP Fan Outlet Node,    !- Air Inlet Node Name
  Front_Entry ZN WSHP Cooling Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Gross Rated Cooling COP
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Coil Heating Electric 5,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Front_Entry ZN WSHP Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 51;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Front_Entry ZN Equipment List,          !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 1
  Front_Entry ZN WSHP,                    !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Front_Entry ZN,                         !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  50,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.008,                                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Entry Ventilation,               !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Front_Entry ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Front_Entry ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Retail Entry Ventilation,               !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Zone,
  Front_Retail ZN,                        !- Name
  0,                                      !- Direction of Relative North {deg}
  29.135,                                 !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Front_Retail_Floor,                     !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Front_Retail ZN,                        !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Roof,                      !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Front_Retail ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Walll_East,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Front_Retail ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Wall_North,                !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Front_Retail ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_Retail_Wall_South_3,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Wall_South,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Front_Retail ZN,                        !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Front_Retail_Wall_South_Glazing,        !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Front_Retail_Wall_South,                !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.66,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.14,                          !- X,Y,Z Vertex 2 {m}
  25.085, 0, 1.14,                        !- X,Y,Z Vertex 3 {m}
  25.085, 0, 2.66;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Wall_West_1,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Front_Retail ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Front_Entry_Wall_East,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 3, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Front_Retail_Wall_West_2,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Front_Retail ZN,                        !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_Retail_Wall_East_1,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 3, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 3, 6.096;                            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Front_Retail Mass,                      !- Name
  InteriorFurnishings,                    !- Construction Name
  Front_Retail ZN,                        !- Zone Name
  301.62;                                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Front_Retail Infiltration,              !- Name
  Front_Retail ZN,                        !- Zone or ZoneList Name
  RetailStandalone INFIL_SCH_PNNL,        !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000317385769860521,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Front_Retail ZN DaylightingControls,    !- Name
  Front_Retail ZN,                        !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Front_Retail Daylt Sensor 1,            !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Front_Retail Daylt Sensor 1,            !- Daylighting Reference Point Name 1
  0.443333333333333,                      !- Fraction of Zone Controlled by Reference Point 1
  300;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Front_Retail Daylt Sensor 1,            !- Name
  Front_Retail ZN,                        !- Zone Name
  12.5675,                                !- X-Coordinate of Reference Point {m}
  2.66,                                   !- Y-Coordinate of Reference Point {m}
  0.9144;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Front_Retail ZN Thermostat,             !- Name
  Front_Retail ZN,                        !- Zone or ZoneList Name
  Front_Retail ZN Thermostat Schedule,    !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Retail Thermostat 1;             !- Control Name 1

Schedule:Compact,
  Front_Retail ZN Thermostat Schedule,    !- Name
  Front_Retail ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Front_Retail ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Retail Thermostat 1,             !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Front_Retail ZN,                        !- Zone Name
  Front_Retail ZN Equipment List,         !- Zone Conditioning Equipment List Name
  Front_Retail ZN Inlet Node List,        !- Zone Air Inlet Node or NodeList Name
  Front_Retail ZN Exhaust Node List,      !- Zone Air Exhaust Node or NodeList Name
  Node 3,                                 !- Zone Air Node Name
  Front_Retail ZN Return Air Node;        !- Zone Return Air Node or NodeList Name

NodeList,
  Front_Retail ZN Inlet Node List,        !- Name
  Node 39;                                !- Node Name 1

NodeList,
  Front_Retail ZN Exhaust Node List,      !- Name
  Node 38;                                !- Node Name 1

ZoneHVAC:WaterToAirHeatPump,
  Front_Retail ZN WSHP,                   !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 38,                                !- Air Inlet Node Name
  Node 39,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Front_Retail ZN WSHP OA Mixer,          !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Front_Retail ZN WSHP Fan,               !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  WSHP Htg Coil 2,                        !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  WSHP Clg Coil 2,                        !- Cooling Coil Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 3,                !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  Front_Retail ZN WSHP OA Mixer,          !- Name
  Front_Retail ZN WSHP Mixed Air Node,    !- Mixed Air Node Name
  Front_Retail ZN WSHP OA Node,           !- Outdoor Air Stream Node Name
  Front_Retail ZN WSHP Relief Air Node,   !- Relief Air Stream Node Name
  Node 38;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Front_Retail ZN WSHP OA Node;           !- Node or NodeList Name 1

Fan:OnOff,
  Front_Retail ZN WSHP Fan,               !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Front_Retail ZN WSHP Mixed Air Node,    !- Air Inlet Node Name
  Front_Retail ZN WSHP Fan Outlet Node,   !- Air Outlet Node Name
  Fan On Off Power Curve 2,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 2,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 2,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 2,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:EquationFit,
  WSHP Htg Coil 2,                        !- Name
  Node 34,                                !- Water Inlet Node Name
  Node 35,                                !- Water Outlet Node Name
  Front_Retail ZN WSHP Cooling Coil Outlet Node, !- Air Inlet Node Name
  Front_Retail ZN WSHP Heating Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.2,                                    !- Gross Rated Heating COP
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  WSHP Clg Coil 2,                        !- Name
  Node 36,                                !- Water Inlet Node Name
  Node 37,                                !- Water Outlet Node Name
  Front_Retail ZN WSHP Fan Outlet Node,   !- Air Inlet Node Name
  Front_Retail ZN WSHP Cooling Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Gross Rated Cooling COP
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Coil Heating Electric 3,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Front_Retail ZN WSHP Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 39;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Front_Retail ZN Equipment List,         !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 1
  Front_Retail ZN WSHP,                   !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Front_Retail ZN,                        !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Retail Ventilation,              !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Front_Retail ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Front_Retail ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

Zone,
  Point_Of_Sale ZN,                       !- Name
  0,                                      !- Direction of Relative North {deg}
  0,                                      !- X Origin {m}
  0,                                      !- Y Origin {m}
  0,                                      !- Z Origin {m}
  ,                                       !- Type
  ,                                       !- Multiplier
  ,                                       !- Ceiling Height {m}
  ,                                       !- Volume {m3}
  ,                                       !- Floor Area {m2}
  ,                                       !- Zone Inside Convection Algorithm
  ,                                       !- Zone Outside Convection Algorithm
  Yes;                                    !- Part of Total Floor Area

BuildingSurface:Detailed,
  Point_Of_Sale_Floor,                    !- Name
  Floor,                                  !- Surface Type
  Typical Insulated Carpeted 6in Slab Floor, !- Construction Name
  Point_Of_Sale ZN,                       !- Zone Name
  Ground,                                 !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 0,                           !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 0;                                !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Roof,                     !- Name
  Roof,                                   !- Surface Type
  Typical IEAD Roof R-20.83,              !- Construction Name
  Point_Of_Sale ZN,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 2 {m}
  0, 6, 6.096,                            !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_East_1,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Point_Of_Sale ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Front_Entry_Wall_West,                  !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 0, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 3, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_East_2,              !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Point_Of_Sale ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_Retail_Wall_West_1,                !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 3, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 3, 0,                           !- X,Y,Z Vertex 2 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 6, 6.096;                       !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_North,               !- Name
  Wall,                                   !- Surface Type
  Typical Interior Wall,                  !- Construction Name
  Point_Of_Sale ZN,                       !- Zone Name
  Surface,                                !- Outside Boundary Condition
  Core_Retail_Wall_South_1,               !- Outside Boundary Condition Object
  NoSun,                                  !- Sun Exposure
  NoWind,                                 !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  25.135, 6, 6.096,                       !- X,Y,Z Vertex 1 {m}
  25.135, 6, 0,                           !- X,Y,Z Vertex 2 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 6, 6.096;                            !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_South,               !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Point_Of_Sale ZN,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 0, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 2 {m}
  25.135, 0, 0,                           !- X,Y,Z Vertex 3 {m}
  25.135, 0, 6.096;                       !- X,Y,Z Vertex 4 {m}

FenestrationSurface:Detailed,
  Point_Of_Sale_Wall_South_Glazing,       !- Name
  Window,                                 !- Surface Type
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Construction Name
  Point_Of_Sale_Wall_South,               !- Building Surface Name
  ,                                       !- Outside Boundary Condition Object
  ,                                       !- View Factor to Ground
  ,                                       !- Shading Control Name
  ,                                       !- Frame and Divider Name
  1,                                      !- Multiplier
  ,                                       !- Number of Vertices
  0.05, 0, 2.66,                          !- X,Y,Z Vertex 1 {m}
  0.05, 0, 1.14,                          !- X,Y,Z Vertex 2 {m}
  25.085, 0, 1.14,                        !- X,Y,Z Vertex 3 {m}
  25.085, 0, 2.66;                        !- X,Y,Z Vertex 4 {m}

BuildingSurface:Detailed,
  Point_Of_Sale_Wall_West,                !- Name
  Wall,                                   !- Surface Type
  Typical Insulated Exterior Mass Wall R-11.11, !- Construction Name
  Point_Of_Sale ZN,                       !- Zone Name
  Outdoors,                               !- Outside Boundary Condition
  ,                                       !- Outside Boundary Condition Object
  SunExposed,                             !- Sun Exposure
  WindExposed,                            !- Wind Exposure
  ,                                       !- View Factor to Ground
  ,                                       !- Number of Vertices
  0, 6, 6.096,                            !- X,Y,Z Vertex 1 {m}
  0, 6, 0,                                !- X,Y,Z Vertex 2 {m}
  0, 0, 0,                                !- X,Y,Z Vertex 3 {m}
  0, 0, 6.096;                            !- X,Y,Z Vertex 4 {m}

InternalMass,
  Point_Of_Sale Mass,                     !- Name
  InteriorFurnishings,                    !- Construction Name
  Point_Of_Sale ZN,                       !- Zone Name
  301.62;                                 !- Surface Area {m2}

ZoneInfiltration:DesignFlowRate,
  Point_Of_Sale Infiltration,             !- Name
  Point_Of_Sale ZN,                       !- Zone or ZoneList Name
  RetailStandalone INFIL_SCH_PNNL,        !- Schedule Name
  Flow/ExteriorArea,                      !- Design Flow Rate Calculation Method
  ,                                       !- Design Flow Rate {m3/s}
  ,                                       !- Flow per Zone Floor Area {m3/s-m2}
  0.000317385769860521,                   !- Flow per Exterior Surface Area {m3/s-m2}
  ,                                       !- Air Changes per Hour {1/hr}
  0,                                      !- Constant Term Coefficient
  0,                                      !- Temperature Term Coefficient
  0.224,                                  !- Velocity Term Coefficient
  0;                                      !- Velocity Squared Term Coefficient

Daylighting:Controls,
  Point_Of_Sale ZN DaylightingControls,   !- Name
  Point_Of_Sale ZN,                       !- Zone Name
  ,                                       !- Daylighting Method
  ,                                       !- Availability Schedule Name
  Stepped,                                !- Lighting Control Type
  ,                                       !- Minimum Input Power Fraction for Continuous or ContinuousOff Dimming Control
  ,                                       !- Minimum Light Output Fraction for Continuous or ContinuousOff Dimming Control
  3,                                      !- Number of Stepped Control Steps
  ,                                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control
  Point_Of_Sale Daylt Sensor 1,           !- Glare Calculation Daylighting Reference Point Name
  -0,                                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
  ,                                       !- Maximum Allowable Discomfort Glare Index
  ,                                       !- DElight Gridding Resolution {m2}
  Point_Of_Sale Daylt Sensor 1,           !- Daylighting Reference Point Name 1
  0.443333333333333,                      !- Fraction of Zone Controlled by Reference Point 1
  300;                                    !- Illuminance Setpoint at Reference Point 1 {lux}

Daylighting:ReferencePoint,
  Point_Of_Sale Daylt Sensor 1,           !- Name
  Point_Of_Sale ZN,                       !- Zone Name
  12.5675,                                !- X-Coordinate of Reference Point {m}
  2.66,                                   !- Y-Coordinate of Reference Point {m}
  0.9144;                                 !- Z-Coordinate of Reference Point {m}

ZoneControl:Thermostat,
  Point_Of_Sale ZN Thermostat,            !- Name
  Point_Of_Sale ZN,                       !- Zone or ZoneList Name
  Point_Of_Sale ZN Thermostat Schedule,   !- Control Type Schedule Name
  ThermostatSetpoint:DualSetpoint,        !- Control Object Type 1
  Retail Point_of_Sale Thermostat 1;      !- Control Name 1

Schedule:Compact,
  Point_Of_Sale ZN Thermostat Schedule,   !- Name
  Point_Of_Sale ZN Thermostat Schedule Type Limits, !- Schedule Type Limits Name
  Through: 12/31,                         !- Field 1
  For: AllDays,                           !- Field 2
  Until: 24:00,                           !- Field 3
  4;                                      !- Field 4

ScheduleTypeLimits,
  Point_Of_Sale ZN Thermostat Schedule Type Limits, !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  4,                                      !- Upper Limit Value {BasedOnField A3}
  DISCRETE;                               !- Numeric Type

ThermostatSetpoint:DualSetpoint,
  Retail Point_of_Sale Thermostat 1,      !- Name
  RetailStandalone HTGSETP_SCH_NO_OPTIMUM, !- Heating Setpoint Temperature Schedule Name
  RetailStandalone CLGSETP_SCH_NO_SETBACK; !- Cooling Setpoint Temperature Schedule Name

ZoneHVAC:EquipmentConnections,
  Point_Of_Sale ZN,                       !- Zone Name
  Point_Of_Sale ZN Equipment List,        !- Zone Conditioning Equipment List Name
  Point_Of_Sale ZN Inlet Node List,       !- Zone Air Inlet Node or NodeList Name
  Point_Of_Sale ZN Exhaust Node List,     !- Zone Air Exhaust Node or NodeList Name
  Node 2,                                 !- Zone Air Node Name
  Point_Of_Sale ZN Return Air Node;       !- Zone Return Air Node or NodeList Name

NodeList,
  Point_Of_Sale ZN Inlet Node List,       !- Name
  Node 45;                                !- Node Name 1

NodeList,
  Point_Of_Sale ZN Exhaust Node List,     !- Name
  Node 44;                                !- Node Name 1

ZoneHVAC:WaterToAirHeatPump,
  Point_Of_Sale ZN WSHP,                  !- Name
  Always On Discrete,                     !- Availability Schedule Name
  Node 44,                                !- Air Inlet Node Name
  Node 45,                                !- Air Outlet Node Name
  OutdoorAir:Mixer,                       !- Outdoor Air Mixer Object Type
  Point_Of_Sale ZN WSHP OA Mixer,         !- Outdoor Air Mixer Name
  Autosize,                               !- Cooling Supply Air Flow Rate {m3/s}
  Autosize,                               !- Heating Supply Air Flow Rate {m3/s}
  Autosize,                               !- No Load Supply Air Flow Rate {m3/s}
  Autosize,                               !- Cooling Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- Heating Outdoor Air Flow Rate {m3/s}
  Autosize,                               !- No Load Outdoor Air Flow Rate {m3/s}
  Fan:OnOff,                              !- Supply Air Fan Object Type
  Point_Of_Sale ZN WSHP Fan,              !- Supply Air Fan Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Heating Coil Object Type
  WSHP Htg Coil 3,                        !- Heating Coil Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Cooling Coil Object Type
  WSHP Clg Coil 3,                        !- Cooling Coil Name
  2.5,                                    !- Maximum Cycling Rate {cycles/hr}
  60,                                     !- Heat Pump Time Constant {s}
  0.01,                                   !- Fraction of On-Cycle Power Use
  60,                                     !- Heat Pump Fan Delay Time {s}
  Coil:Heating:Electric,                  !- Supplemental Heating Coil Object Type
  Coil Heating Electric 4,                !- Supplemental Heating Coil Name
  Autosize,                               !- Maximum Supply Air Temperature from Supplemental Heater {C}
  21,                                     !- Maximum Outdoor Dry-Bulb Temperature for Supplemental Heater Operation {C}
  ,                                       !- Outdoor Dry-Bulb Temperature Sensor Node Name
  BlowThrough;                            !- Fan Placement

OutdoorAir:Mixer,
  Point_Of_Sale ZN WSHP OA Mixer,         !- Name
  Point_Of_Sale ZN WSHP Mixed Air Node,   !- Mixed Air Node Name
  Point_Of_Sale ZN WSHP OA Node,          !- Outdoor Air Stream Node Name
  Point_Of_Sale ZN WSHP Relief Air Node,  !- Relief Air Stream Node Name
  Node 44;                                !- Return Air Stream Node Name

OutdoorAir:NodeList,
  Point_Of_Sale ZN WSHP OA Node;          !- Node or NodeList Name 1

Fan:OnOff,
  Point_Of_Sale ZN WSHP Fan,              !- Name
  Always On Discrete,                     !- Availability Schedule Name
  0.52,                                   !- Fan Total Efficiency
  331.2882503,                            !- Pressure Rise {Pa}
  Autosize,                               !- Maximum Flow Rate {m3/s}
  0.8,                                    !- Motor Efficiency
  1,                                      !- Motor In Airstream Fraction
  Point_Of_Sale ZN WSHP Mixed Air Node,   !- Air Inlet Node Name
  Point_Of_Sale ZN WSHP Fan Outlet Node,  !- Air Outlet Node Name
  Fan On Off Power Curve 3,               !- Fan Power Ratio Function of Speed Ratio Curve Name
  Fan On Off Efficiency Curve 3,          !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
  General;                                !- End-Use Subcategory

Curve:Exponent,
  Fan On Off Power Curve 3,               !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 Constant
  0,                                      !- Coefficient3 Constant
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Cubic,
  Fan On Off Efficiency Curve 3,          !- Name
  1,                                      !- Coefficient1 Constant
  0,                                      !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Coefficient4 x**3
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Coil:Heating:WaterToAirHeatPump:EquationFit,
  WSHP Htg Coil 3,                        !- Name
  Node 40,                                !- Water Inlet Node Name
  Node 41,                                !- Water Outlet Node Name
  Point_Of_Sale ZN WSHP Cooling Coil Outlet Node, !- Air Inlet Node Name
  Point_Of_Sale ZN WSHP Heating Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Heating Capacity {W}
  4.2,                                    !- Gross Rated Heating COP
  0.237847462869254,                      !- Heating Capacity Coefficient 1
  -3.35823796081626,                      !- Heating Capacity Coefficient 2
  3.80640467406376,                       !- Heating Capacity Coefficient 3
  0.179200417311554,                      !- Heating Capacity Coefficient 4
  0.12860719846082,                       !- Heating Capacity Coefficient 5
  -3.79175529243238,                      !- Heating Power Consumption Coefficient 1
  3.38799239505527,                       !- Heating Power Consumption Coefficient 2
  1.5022612076303,                        !- Heating Power Consumption Coefficient 3
  -0.177653510577989,                     !- Heating Power Consumption Coefficient 4
  -0.103079864171839;                     !- Heating Power Consumption Coefficient 5

Coil:Cooling:WaterToAirHeatPump:EquationFit,
  WSHP Clg Coil 3,                        !- Name
  Node 42,                                !- Water Inlet Node Name
  Node 43,                                !- Water Outlet Node Name
  Point_Of_Sale ZN WSHP Fan Outlet Node,  !- Air Inlet Node Name
  Point_Of_Sale ZN WSHP Cooling Coil Outlet Node, !- Air Outlet Node Name
  Autosize,                               !- Rated Air Flow Rate {m3/s}
  Autosize,                               !- Rated Water Flow Rate {m3/s}
  Autosize,                               !- Gross Rated Total Cooling Capacity {W}
  Autosize,                               !- Gross Rated Sensible Cooling Capacity {W}
  3.4,                                    !- Gross Rated Cooling COP
  -4.30266987344639,                      !- Total Cooling Capacity Coefficient 1
  7.18536990534372,                       !- Total Cooling Capacity Coefficient 2
  -2.23946714486189,                      !- Total Cooling Capacity Coefficient 3
  0.139995928440879,                      !- Total Cooling Capacity Coefficient 4
  0.102660179888915,                      !- Total Cooling Capacity Coefficient 5
  6.0019444814887,                        !- Sensible Cooling Capacity Coefficient 1
  22.6300677244073,                       !- Sensible Cooling Capacity Coefficient 2
  -26.7960783730934,                      !- Sensible Cooling Capacity Coefficient 3
  -1.72374720346819,                      !- Sensible Cooling Capacity Coefficient 4
  0.490644802367817,                      !- Sensible Cooling Capacity Coefficient 5
  0.0693119353468141,                     !- Sensible Cooling Capacity Coefficient 6
  -5.67775976415698,                      !- Cooling Power Consumption Coefficient 1
  0.438988156976704,                      !- Cooling Power Consumption Coefficient 2
  5.845277342193,                         !- Cooling Power Consumption Coefficient 3
  0.141605667000125,                      !- Cooling Power Consumption Coefficient 4
  -0.168727936032429,                     !- Cooling Power Consumption Coefficient 5
  0,                                      !- Nominal Time for Condensate Removal to Begin {s}
  0;                                      !- Ratio of Initial Moisture Evaporation Rate and Steady State Latent Capacity {dimensionless}

Coil:Heating:Electric,
  Coil Heating Electric 4,                !- Name
  Always On Discrete,                     !- Availability Schedule Name
  1,                                      !- Efficiency
  Autosize,                               !- Nominal Capacity {W}
  Point_Of_Sale ZN WSHP Heating Coil Outlet Node, !- Air Inlet Node Name
  Node 45;                                !- Air Outlet Node Name

ZoneHVAC:EquipmentList,
  Point_Of_Sale ZN Equipment List,        !- Name
  ,                                       !- Load Distribution Scheme
  ZoneHVAC:WaterToAirHeatPump,            !- Zone Equipment Object Type 1
  Point_Of_Sale ZN WSHP,                  !- Zone Equipment Name 1
  1,                                      !- Zone Equipment Cooling Sequence 1
  1;                                      !- Zone Equipment Heating or No-Load Sequence 1

Sizing:Zone,
  Point_Of_Sale ZN,                       !- Zone or ZoneList Name
  SupplyAirTemperature,                   !- Zone Cooling Design Supply Air Temperature Input Method
  12.8,                                   !- Zone Cooling Design Supply Air Temperature {C}
  11.11,                                  !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
  SupplyAirTemperature,                   !- Zone Heating Design Supply Air Temperature Input Method
  40,                                     !- Zone Heating Design Supply Air Temperature {C}
  11.11,                                  !- Zone Heating Design Supply Air Temperature Difference {deltaC}
  0.0085,                                 !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  0.008,                                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
  Retail Point_of_Sale Ventilation,       !- Design Specification Outdoor Air Object Name
  ,                                       !- Zone Heating Sizing Factor
  ,                                       !- Zone Cooling Sizing Factor
  DesignDay,                              !- Cooling Design Air Flow Method
  0,                                      !- Cooling Design Air Flow Rate {m3/s}
  0.000762,                               !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Cooling Minimum Air Flow {m3/s}
  0,                                      !- Cooling Minimum Air Flow Fraction
  DesignDay,                              !- Heating Design Air Flow Method
  0,                                      !- Heating Design Air Flow Rate {m3/s}
  0.002032,                               !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
  0.1415762,                              !- Heating Maximum Air Flow {m3/s}
  0.3,                                    !- Heating Maximum Air Flow Fraction
  Point_Of_Sale ZN Design Spec Zone Air Dist, !- Design Specification Zone Air Distribution Object Name
  No;                                     !- Account for Dedicated Outdoor Air System

DesignSpecification:ZoneAirDistribution,
  Point_Of_Sale ZN Design Spec Zone Air Dist, !- Name
  1,                                      !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
  1;                                      !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:OutdoorAir,
  Retail Point_of_Sale Ventilation,       !- Name
  Sum,                                    !- Outdoor Air Method
  0.003539605824,                         !- Outdoor Air Flow per Person {m3/s-person}
  0.0006096,                              !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
  0,                                      !- Outdoor Air Flow per Zone {m3/s}
  0;                                      !- Outdoor Air Flow Air Changes per Hour {1/hr}

Output:Meter:MeterFileOnly,
  Electricity:Building,                   !- Key Name
  hourly;                                 !- Reporting Frequency

SimulationControl,
  Yes,                                    !- Do Zone Sizing Calculation
  Yes,                                    !- Do System Sizing Calculation
  Yes,                                    !- Do Plant Sizing Calculation
  No,                                     !- Run Simulation for Sizing Periods
  Yes;                                    !- Run Simulation for Weather File Run Periods

ConvergenceLimits,
  1,                                      !- Minimum System Timestep {minutes}
  20;                                     !- Maximum HVAC Iterations

HeatBalanceAlgorithm,
  ConductionTransferFunction,             !- Algorithm
  200;                                    !- Surface Temperature Upper Limit {C}

RunPeriod,
  Run Period 1,                           !- Name
  1,                                      !- Begin Month
  1,                                      !- Begin Day of Month
  12,                                     !- End Month
  31,                                     !- End Day of Month
  Sunday,                                 !- Day of Week for Start Day
  No,                                     !- Use Weather File Holidays and Special Days
  No,                                     !- Use Weather File Daylight Saving Period
  No,                                     !- Apply Weekend Holiday Rule
  Yes,                                    !- Use Weather File Rain Indicators
  Yes,                                    !- Use Weather File Snow Indicators
  1;                                      !- Number of Times Runperiod to be Repeated

ShadowCalculation,
  AverageOverDaysInFrequency,             !- Calculation Method
  30,                                     !- Calculation Frequency
  15000;                                  !- Maximum Figures in Shadow Overlap Calculations

SurfaceConvectionAlgorithm:Inside,
  TARP;                                   !- Algorithm

SurfaceConvectionAlgorithm:Outside,
  TARP;                                   !- Algorithm

Sizing:Parameters,
  1.2,                                    !- Heating Sizing Factor
  1.2;                                    !- Cooling Sizing Factor

GlobalGeometryRules,
  UpperLeftCorner,                        !- Starting Vertex Position
  Counterclockwise,                       !- Vertex Entry Direction
  Relative,                               !- Coordinate System
  Relative,                               !- Daylighting Reference Point Coordinate System
  Relative;                               !- Rectangular Surface Coordinate System

Material,
  1/2IN Gypsum,                           !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  784.9,                                  !- Density {kg/m3}
  830.000000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.4,                                    !- Solar Absorptance
  0.4;                                    !- Visible Absorptance

Material,
  100mm Normalweight concrete floor,      !- Name
  MediumSmooth,                           !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2322,                                   !- Density {kg/m3}
  832,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  1IN Stucco,                             !- Name
  Smooth,                                 !- Roughness
  0.0253,                                 !- Thickness {m}
  0.691799999999999,                      !- Conductivity {W/m-K}
  1858,                                   !- Density {kg/m3}
  836.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.92;                                   !- Visible Absorptance

Material,
  4 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1016,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  6 in. Normalweight Concrete Floor,      !- Name
  MediumRough,                            !- Roughness
  0.1524,                                 !- Thickness {m}
  2.31,                                   !- Conductivity {W/m-K}
  2321.99999999999,                       !- Density {kg/m3}
  831.999999999997,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8 in. Concrete Block Basement Wall,     !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1841.99999999999,                       !- Density {kg/m3}
  911.999999999999,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  8IN CONCRETE HW RefBldg,                !- Name
  Rough,                                  !- Roughness
  0.2032,                                 !- Thickness {m}
  1.311,                                  !- Conductivity {W/m-K}
  2240,                                   !- Density {kg/m3}
  836.800000000001,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  F08 Metal surface,                      !- Name
  Smooth,                                 !- Roughness
  0.0008,                                 !- Thickness {m}
  45.2800000000001,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  500,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  G01 13mm gypsum board,                  !- Name
  Smooth,                                 !- Roughness
  0.0127,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  800,                                    !- Density {kg/m3}
  1090,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  G05 25mm wood,                          !- Name
  MediumSmooth,                           !- Roughness
  0.0254,                                 !- Thickness {m}
  0.15,                                   !- Conductivity {W/m-K}
  608,                                    !- Density {kg/m3}
  1630,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.5,                                    !- Solar Absorptance
  0.5;                                    !- Visible Absorptance

Material,
  M10 200mm concrete block basement wall, !- Name
  MediumRough,                            !- Roughness
  0.2032,                                 !- Thickness {m}
  1.326,                                  !- Conductivity {W/m-K}
  1842,                                   !- Density {kg/m3}
  912,                                    !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Metal Roof Surface,                     !- Name
  Smooth,                                 !- Roughness
  0.000799999999999998,                   !- Thickness {m}
  45.2799999999999,                       !- Conductivity {W/m-K}
  7823.99999999999,                       !- Density {kg/m3}
  499.999999999996,                       !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Roof Membrane,                          !- Name
  VeryRough,                              !- Roughness
  0.0095,                                 !- Thickness {m}
  0.16,                                   !- Conductivity {W/m-K}
  1121.29,                                !- Density {kg/m3}
  1460,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.77,                                   !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material,
  Std Wood 6inch,                         !- Name
  MediumSmooth,                           !- Roughness
  0.15,                                   !- Thickness {m}
  0.12,                                   !- Conductivity {W/m-K}
  540,                                    !- Density {kg/m3}
  1210,                                   !- Specific Heat {J/kg-K}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  CP02 CARPET PAD,                        !- Name
  VeryRough,                              !- Roughness
  0.21648,                                !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Nonres_Floor_Insulation,                !- Name
  MediumSmooth,                           !- Roughness
  2.88291975297193,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Carpet Pad,                     !- Name
  Smooth,                                 !- Roughness
  0.216479986995276,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.8;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-0.58,              !- Name
  Smooth,                                 !- Roughness
  0.101874652714525,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-1.15,              !- Name
  Smooth,                                 !- Roughness
  0.202526711234652,                      !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-10.94,             !- Name
  Smooth,                                 !- Roughness
  1.92744457586651,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-19.72,             !- Name
  Smooth,                                 !- Roughness
  3.47220354893132,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

Material:NoMass,
  Typical Insulation R-8.72,              !- Name
  Smooth,                                 !- Roughness
  1.53614371307394,                       !- Thermal Resistance {m2-K/W}
  0.9,                                    !- Thermal Absorptance
  0.7,                                    !- Solar Absorptance
  0.7;                                    !- Visible Absorptance

WindowMaterial:Gas,
  AIR 13MM,                               !- Name
  Air,                                    !- Gas Type
  0.0127;                                 !- Thickness {m}

WindowMaterial:Glazing,
  Clear 3mm,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00299999999999999,                    !- Thickness {m}
  0.837,                                  !- Solar Transmittance at Normal Incidence
  0.075,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.075,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.898,                                  !- Visible Transmittance at Normal Incidence
  0.081,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.081,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  CLEAR 6MM,                              !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.775,                                  !- Solar Transmittance at Normal Incidence
  0.071,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.071,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.881,                                  !- Visible Transmittance at Normal Incidence
  0.08,                                   !- Front Side Visible Reflectance at Normal Incidence
  0.08,                                   !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.84,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

WindowMaterial:Glazing,
  REF D CLEAR 6MM,                        !- Name
  SpectralAverage,                        !- Optical Data Type
  ,                                       !- Window Glass Spectral Data Set Name
  0.00599999999999998,                    !- Thickness {m}
  0.429,                                  !- Solar Transmittance at Normal Incidence
  0.308,                                  !- Front Side Solar Reflectance at Normal Incidence
  0.379,                                  !- Back Side Solar Reflectance at Normal Incidence
  0.334,                                  !- Visible Transmittance at Normal Incidence
  0.453,                                  !- Front Side Visible Reflectance at Normal Incidence
  0.505,                                  !- Back Side Visible Reflectance at Normal Incidence
  0,                                      !- Infrared Transmittance at Normal Incidence
  0.84,                                   !- Front Side Infrared Hemispherical Emissivity
  0.82,                                   !- Back Side Infrared Hemispherical Emissivity
  0.9,                                    !- Conductivity {W/m-K}
  1,                                      !- Dirt Correction Factor for Solar and Visible Transmittance
  No;                                     !- Solar Diffusing

Construction,
  Basement Floor construction,            !- Name
  M10 200mm concrete block basement wall, !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Basement Wall construction,             !- Name
  M10 200mm concrete block basement wall; !- Layer 1

Construction,
  Floor Adiabatic construction,           !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor,      !- Layer 2
  Nonres_Floor_Insulation;                !- Layer 3

Construction,
  InteriorFurnishings,                    !- Name
  Std Wood 6inch;                         !- Layer 1

Construction,
  Typical IEAD Roof R-20.83,              !- Name
  Roof Membrane,                          !- Layer 1
  Typical Insulation R-19.72,             !- Layer 2
  Metal Roof Surface;                     !- Layer 3

Construction,
  Typical Insulated Basement Mass Wall,   !- Name
  8 in. Concrete Block Basement Wall;     !- Layer 1

Construction,
  Typical Insulated Carpeted 6in Slab Floor, !- Name
  6 in. Normalweight Concrete Floor,      !- Layer 1
  Typical Carpet Pad;                     !- Layer 2

Construction,
  Typical Insulated Exterior Mass Floor R-13.51, !- Name
  Typical Insulation R-10.94,             !- Layer 1
  4 in. Normalweight Concrete Floor,      !- Layer 2
  Typical Carpet Pad;                     !- Layer 3

Construction,
  Typical Insulated Exterior Mass Wall R-11.11, !- Name
  1IN Stucco,                             !- Layer 1
  8IN CONCRETE HW RefBldg,                !- Layer 2
  Typical Insulation R-8.72,              !- Layer 3
  1/2IN Gypsum;                           !- Layer 4

Construction,
  Typical Insulated Metal Door R-1.43,    !- Name
  F08 Metal surface,                      !- Layer 1
  Typical Insulation R-0.58;              !- Layer 2

Construction,
  Typical Interior Ceiling,               !- Name
  CP02 CARPET PAD,                        !- Layer 1
  100mm Normalweight concrete floor;      !- Layer 2

Construction,
  Typical Interior Door,                  !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Floor,                 !- Name
  100mm Normalweight concrete floor,      !- Layer 1
  CP02 CARPET PAD;                        !- Layer 2

Construction,
  Typical Interior Partition,             !- Name
  G05 25mm wood;                          !- Layer 1

Construction,
  Typical Interior Wall,                  !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

Construction,
  Typical Interior Window,                !- Name
  Clear 3mm;                              !- Layer 1

Construction,
  Typical Overhead Door R-2.0,            !- Name
  Typical Insulation R-1.15;              !- Layer 1

Construction,
  U 0.52 SHGC 0.40 Dbl Ref-D Clr 6mm/13mm Air, !- Name
  REF D CLEAR 6MM,                        !- Layer 1
  AIR 13MM,                               !- Layer 2
  CLEAR 6MM;                              !- Layer 3

Construction,
  U 1.17 SHGC 0.49 Sgl Ref-D Clr 6mm,     !- Name
  REF D CLEAR 6MM;                        !- Layer 1

Construction,
  Wall Adiabatic construction,            !- Name
  G01 13mm gypsum board,                  !- Layer 1
  G01 13mm gypsum board;                  !- Layer 2

ScheduleTypeLimits,
  ActivityLevel,                          !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  activitylevel;                          !- Unit Type

ScheduleTypeLimits,
  Any Number;                             !- Name

ScheduleTypeLimits,
  Fractional,                             !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Continuous;                             !- Numeric Type

ScheduleTypeLimits,
  OnOff,                                  !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  OnOff 1,                                !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  1,                                      !- Upper Limit Value {BasedOnField A3}
  Discrete,                               !- Numeric Type
  availability;                           !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits,       !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Temperature Schedule Type Limits 1,     !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  100,                                    !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  temperature;                            !- Unit Type

ScheduleTypeLimits,
  Velocity,                               !- Name
  0,                                      !- Lower Limit Value {BasedOnField A3}
  ,                                       !- Upper Limit Value {BasedOnField A3}
  Continuous,                             !- Numeric Type
  velocity;                               !- Unit Type

Schedule:Constant,
  Always Off Discrete,                    !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  0;                                      !- Hourly Value

Schedule:Day:Interval,
  Air Velocity Schedule Default,          !- Name
  Velocity,                               !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Ambient Loop Temp - 65F Default,        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  18.3333333333334;                       !- Value Until Time 1

Schedule:Day:Interval,
  Ambient Loop Temperature - Default,     !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  20;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Default Winter Clothes, !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Clothing Schedule Summer Clothes,       !- Name
  Any Number,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.5;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Economizer Max OA Fraction 70 pct Default, !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone ACTIVITY_SCH Default,  !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone ACTIVITY_SCH Summer Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone ACTIVITY_SCH Winter Design Day, !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  120;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.4,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.15;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.15,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.3,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.5,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.8,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.7,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.5,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.3,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.15;                                   !- Value Until Time 9

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.2,                                    !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.4,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.6,                                    !- Value Until Time 3
  19:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  24:00,                                  !- Time 6 {hh:mm}
  0.2;                                    !- Value Until Time 6

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_BACK_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_BACK_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_BACK_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_BACK_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_BACK_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_FRONT_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_FRONT_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_FRONT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_FRONT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_FRONT_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.4,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.3,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.6,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.9,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.5,                                    !- Value Until Time 6
  21:00,                                  !- Time 7 {hh:mm}
  0.3,                                    !- Value Until Time 7
  22:00,                                  !- Time 8 {hh:mm}
  0.1,                                    !- Value Until Time 8
  24:00,                                  !- Time 9 {hh:mm}
  0.05;                                   !- Value Until Time 9

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_LIGHT_SCH Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0.05,                                   !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.4,                                    !- Value Until Time 3
  18:00,                                  !- Time 4 {hh:mm}
  0.9,                                    !- Value Until Time 4
  21:00,                                  !- Time 5 {hh:mm}
  0.5,                                    !- Value Until Time 5
  22:00,                                  !- Time 6 {hh:mm}
  0.2,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0.05;                                   !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  12:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  17:00,                                  !- Time 4 {hh:mm}
  0.4,                                    !- Value Until Time 4
  18:00,                                  !- Time 5 {hh:mm}
  0.2,                                    !- Value Until Time 5
  19:00,                                  !- Time 6 {hh:mm}
  0.1,                                    !- Value Until Time 6
  24:00,                                  !- Time 7 {hh:mm}
  0;                                      !- Value Until Time 7

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.6,                                    !- Value Until Time 5
  17:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  18:00,                                  !- Time 7 {hh:mm}
  0.6,                                    !- Value Until Time 7
  21:00,                                  !- Time 8 {hh:mm}
  0.2,                                    !- Value Until Time 8
  22:00,                                  !- Time 9 {hh:mm}
  0.1,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.1,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.2,                                    !- Value Until Time 3
  11:00,                                  !- Time 4 {hh:mm}
  0.5,                                    !- Value Until Time 4
  15:00,                                  !- Time 5 {hh:mm}
  0.7,                                    !- Value Until Time 5
  16:00,                                  !- Time 6 {hh:mm}
  0.8,                                    !- Value Until Time 6
  17:00,                                  !- Time 7 {hh:mm}
  0.7,                                    !- Value Until Time 7
  19:00,                                  !- Time 8 {hh:mm}
  0.5,                                    !- Value Until Time 8
  21:00,                                  !- Time 9 {hh:mm}
  0.3,                                    !- Value Until Time 9
  24:00,                                  !- Time 10 {hh:mm}
  0;                                      !- Value Until Time 10

Schedule:Day:Interval,
  RetailStandalone BLDG_SWH_SCH Default,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  10:00,                                  !- Time 2 {hh:mm}
  0.14,                                   !- Value Until Time 2
  11:00,                                  !- Time 3 {hh:mm}
  0.29,                                   !- Value Until Time 3
  12:00,                                  !- Time 4 {hh:mm}
  0.31,                                   !- Value Until Time 4
  14:00,                                  !- Time 5 {hh:mm}
  0.36,                                   !- Value Until Time 5
  15:00,                                  !- Time 6 {hh:mm}
  0.34,                                   !- Value Until Time 6
  16:00,                                  !- Time 7 {hh:mm}
  0.35,                                   !- Value Until Time 7
  17:00,                                  !- Time 8 {hh:mm}
  0.37,                                   !- Value Until Time 8
  18:00,                                  !- Time 9 {hh:mm}
  0.34,                                   !- Value Until Time 9
  19:00,                                  !- Time 10 {hh:mm}
  0.25,                                   !- Value Until Time 10
  24:00,                                  !- Time 11 {hh:mm}
  0;                                      !- Value Until Time 11

Schedule:Day:Interval,
  RetailStandalone BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.23,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.32,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.41,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.57,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.62,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.61,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.42,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.34,                                   !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.33,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  RetailStandalone BLDG_SWH_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.15,                                   !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.23,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.32,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.41,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.57,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.62,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.61,                                   !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.5,                                    !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.45,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.46,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.47,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.42,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.34,                                   !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.33,                                   !- Value Until Time 15
  24:00,                                  !- Time 16 {hh:mm}
  0;                                      !- Value Until Time 16

Schedule:Day:Interval,
  RetailStandalone BLDG_SWH_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.24,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.27,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.42,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.59,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.49,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.48,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.47,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.46,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.44,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.36,                                   !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.29,                                   !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.22,                                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  RetailStandalone BLDG_SWH_SCH WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  08:00,                                  !- Time 2 {hh:mm}
  0.2,                                    !- Value Until Time 2
  09:00,                                  !- Time 3 {hh:mm}
  0.24,                                   !- Value Until Time 3
  10:00,                                  !- Time 4 {hh:mm}
  0.27,                                   !- Value Until Time 4
  11:00,                                  !- Time 5 {hh:mm}
  0.42,                                   !- Value Until Time 5
  12:00,                                  !- Time 6 {hh:mm}
  0.54,                                   !- Value Until Time 6
  13:00,                                  !- Time 7 {hh:mm}
  0.59,                                   !- Value Until Time 7
  14:00,                                  !- Time 8 {hh:mm}
  0.6,                                    !- Value Until Time 8
  15:00,                                  !- Time 9 {hh:mm}
  0.49,                                   !- Value Until Time 9
  16:00,                                  !- Time 10 {hh:mm}
  0.48,                                   !- Value Until Time 10
  17:00,                                  !- Time 11 {hh:mm}
  0.47,                                   !- Value Until Time 11
  18:00,                                  !- Time 12 {hh:mm}
  0.46,                                   !- Value Until Time 12
  19:00,                                  !- Time 13 {hh:mm}
  0.44,                                   !- Value Until Time 13
  20:00,                                  !- Time 14 {hh:mm}
  0.36,                                   !- Value Until Time 14
  21:00,                                  !- Time 15 {hh:mm}
  0.29,                                   !- Value Until Time 15
  22:00,                                  !- Time 16 {hh:mm}
  0.22,                                   !- Value Until Time 16
  24:00,                                  !- Time 17 {hh:mm}
  0;                                      !- Value Until Time 17

Schedule:Day:Interval,
  RetailStandalone Exterior_lighting_schedule_a Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RetailStandalone Exterior_lighting_schedule_a Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RetailStandalone Exterior_lighting_schedule_a Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RetailStandalone Exterior_lighting_schedule_b Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RetailStandalone Exterior_lighting_schedule_b Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RetailStandalone Exterior_lighting_schedule_b Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0.7,                                    !- Value Until Time 1
  24:00,                                  !- Time 2 {hh:mm}
  1;                                      !- Value Until Time 2

Schedule:Day:Interval,
  RetailStandalone FrontEntry_FanSched Default, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone FrontEntry_FanSched Summer Design Day, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone FrontEntry_FanSched Winter Design Day, !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd Default, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd Summer Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd Winter Design Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone HVACOperationSchd WntrDsn|Sat Day, !- Name
  OnOff,                                  !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone INFIL_Door_Opening_SCH Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.144,                                  !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.144,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  RetailStandalone INFIL_Door_Opening_SCH Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.144,                                  !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.144,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  RetailStandalone INFIL_Door_Opening_SCH Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  12:00,                                  !- Time 2 {hh:mm}
  0.144,                                  !- Value Until Time 2
  18:00,                                  !- Time 3 {hh:mm}
  1,                                      !- Value Until Time 3
  20:00,                                  !- Time 4 {hh:mm}
  0.144,                                  !- Value Until Time 4
  24:00,                                  !- Time 5 {hh:mm}
  0;                                      !- Value Until Time 5

Schedule:Day:Interval,
  RetailStandalone INFIL_SCH_PNNL Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  08:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone INFIL_SCH_PNNL Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone INFIL_SCH_PNNL Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone INFIL_SCH_PNNL WntrDsn|Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  06:00,                                  !- Time 1 {hh:mm}
  1,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  0.25,                                   !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  1;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone MinOA_MotorizedDamper_Sched Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  09:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  19:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone MinOA_MotorizedDamper_Sched Sat Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  22:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone MinOA_MotorizedDamper_Sched Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  07:00,                                  !- Time 1 {hh:mm}
  0,                                      !- Value Until Time 1
  21:00,                                  !- Time 2 {hh:mm}
  1,                                      !- Value Until Time 2
  24:00,                                  !- Time 3 {hh:mm}
  0;                                      !- Value Until Time 3

Schedule:Day:Interval,
  RetailStandalone MinOA_MotorizedDamper_Sched Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  1;                                      !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.7;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 1,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 10,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 11,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 12,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 13,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 14,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 15,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 16,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 17,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 18,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 19,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 2,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 20,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 21,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 22,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 23,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 24,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 25,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 26,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 27,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 28,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 29,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 3,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 30,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 31,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 32,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 33,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  22;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 34,                        !- Name
  Temperature,                            !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60;                                     !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 35,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.2;                                    !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 36,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0.05;                                   !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 37,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  48.8888888888889;                       !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 38,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 39,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 4,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 40,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 41,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 42,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 43,                        !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 5,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 6,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 7,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 8,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Schedule Day 9,                         !- Name
  ,                                       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Day:Interval,
  Service Water Loop Temp - 140F Default, !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  60.0000000000001;                       !- Value Until Time 1

Schedule:Day:Interval,
  Water Heater Ambient Temp Schedule - 70F Default, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  21.1111111111111;                       !- Value Until Time 1

Schedule:Day:Interval,
  Work Efficiency Schedule Default,       !- Name
  Fractional,                             !- Schedule Type Limits Name
  No,                                     !- Interpolate to Timestep
  24:00,                                  !- Time 1 {hh:mm}
  0;                                      !- Value Until Time 1

Schedule:Week:Daily,
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Name
  Air Velocity Schedule Default,          !- Sunday Schedule:Day Name
  Air Velocity Schedule Default,          !- Monday Schedule:Day Name
  Air Velocity Schedule Default,          !- Tuesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Wednesday Schedule:Day Name
  Air Velocity Schedule Default,          !- Thursday Schedule:Day Name
  Air Velocity Schedule Default,          !- Friday Schedule:Day Name
  Air Velocity Schedule Default,          !- Saturday Schedule:Day Name
  Air Velocity Schedule Default,          !- Holiday Schedule:Day Name
  Air Velocity Schedule Default,          !- SummerDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- WinterDesignDay Schedule:Day Name
  Air Velocity Schedule Default,          !- CustomDay1 Schedule:Day Name
  Air Velocity Schedule Default;          !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Air Velocity Schedule,                  !- Name
  Velocity,                               !- Schedule Type Limits Name
  Air Velocity Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Ambient Loop Temp - 65F Week Rule - Jan1-Dec31, !- Name
  Ambient Loop Temp - 65F Default,        !- Sunday Schedule:Day Name
  Ambient Loop Temp - 65F Default,        !- Monday Schedule:Day Name
  Ambient Loop Temp - 65F Default,        !- Tuesday Schedule:Day Name
  Ambient Loop Temp - 65F Default,        !- Wednesday Schedule:Day Name
  Ambient Loop Temp - 65F Default,        !- Thursday Schedule:Day Name
  Ambient Loop Temp - 65F Default,        !- Friday Schedule:Day Name
  Ambient Loop Temp - 65F Default,        !- Saturday Schedule:Day Name
  Ambient Loop Temp - 65F Default,        !- Holiday Schedule:Day Name
  Ambient Loop Temp - 65F Default,        !- SummerDesignDay Schedule:Day Name
  Ambient Loop Temp - 65F Default,        !- WinterDesignDay Schedule:Day Name
  Ambient Loop Temp - 65F Default,        !- CustomDay1 Schedule:Day Name
  Ambient Loop Temp - 65F Default;        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Ambient Loop Temp - 65F,                !- Name
  Temperature,                            !- Schedule Type Limits Name
  Ambient Loop Temp - 65F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Ambient Loop Temperature Ruleset Week Rule - Jan1-Dec31, !- Name
  Ambient Loop Temperature - Default,     !- Sunday Schedule:Day Name
  Ambient Loop Temperature - Default,     !- Monday Schedule:Day Name
  Ambient Loop Temperature - Default,     !- Tuesday Schedule:Day Name
  Ambient Loop Temperature - Default,     !- Wednesday Schedule:Day Name
  Ambient Loop Temperature - Default,     !- Thursday Schedule:Day Name
  Ambient Loop Temperature - Default,     !- Friday Schedule:Day Name
  Ambient Loop Temperature - Default,     !- Saturday Schedule:Day Name
  Ambient Loop Temperature - Default,     !- Holiday Schedule:Day Name
  Ambient Loop Temperature - Default,     !- SummerDesignDay Schedule:Day Name
  Ambient Loop Temperature - Default,     !- WinterDesignDay Schedule:Day Name
  Ambient Loop Temperature - Default,     !- CustomDay1 Schedule:Day Name
  Ambient Loop Temperature - Default;     !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Ambient Loop Temperature Ruleset,       !- Name
  Temperature,                            !- Schedule Type Limits Name
  Ambient Loop Temperature Ruleset Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Clothing Schedule Week Rule - Jan1-Dec31, !- Name
  Clothing Schedule Default Winter Clothes, !- Sunday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Monday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Tuesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Wednesday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Thursday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Friday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Saturday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- Holiday Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- SummerDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- WinterDesignDay Schedule:Day Name
  Clothing Schedule Default Winter Clothes, !- CustomDay1 Schedule:Day Name
  Clothing Schedule Default Winter Clothes; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Clothing Schedule,                      !- Name
  Any Number,                             !- Schedule Type Limits Name
  Clothing Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Name
  Economizer Max OA Fraction 70 pct Default, !- Sunday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Monday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Tuesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Wednesday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Thursday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Friday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Saturday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- Holiday Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- SummerDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- WinterDesignDay Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default, !- CustomDay1 Schedule:Day Name
  Economizer Max OA Fraction 70 pct Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Economizer Max OA Fraction 70 pct,      !- Name
  ,                                       !- Schedule Type Limits Name
  Economizer Max OA Fraction 70 pct Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 36,                        !- Sunday Schedule:Day Name
  Schedule Day 36,                        !- Monday Schedule:Day Name
  Schedule Day 36,                        !- Tuesday Schedule:Day Name
  Schedule Day 36,                        !- Wednesday Schedule:Day Name
  Schedule Day 36,                        !- Thursday Schedule:Day Name
  Schedule Day 36,                        !- Friday Schedule:Day Name
  Schedule Day 36,                        !- Saturday Schedule:Day Name
  Schedule Day 36,                        !- Holiday Schedule:Day Name
  Schedule Day 36,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 36,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 36,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 36;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Latent - 0.05,                 !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Latent - 0.05 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 35,                        !- Sunday Schedule:Day Name
  Schedule Day 35,                        !- Monday Schedule:Day Name
  Schedule Day 35,                        !- Tuesday Schedule:Day Name
  Schedule Day 35,                        !- Wednesday Schedule:Day Name
  Schedule Day 35,                        !- Thursday Schedule:Day Name
  Schedule Day 35,                        !- Friday Schedule:Day Name
  Schedule Day 35,                        !- Saturday Schedule:Day Name
  Schedule Day 35,                        !- Holiday Schedule:Day Name
  Schedule Day 35,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 35,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 35,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 35;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Fraction Sensible - 0.2,                !- Name
  ,                                       !- Schedule Type Limits Name
  Fraction Sensible - 0.2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Mixed Water At Faucet Temp - 120F Week Rule - Jan1-Dec31, !- Name
  Schedule Day 37,                        !- Sunday Schedule:Day Name
  Schedule Day 37,                        !- Monday Schedule:Day Name
  Schedule Day 37,                        !- Tuesday Schedule:Day Name
  Schedule Day 37,                        !- Wednesday Schedule:Day Name
  Schedule Day 37,                        !- Thursday Schedule:Day Name
  Schedule Day 37,                        !- Friday Schedule:Day Name
  Schedule Day 37,                        !- Saturday Schedule:Day Name
  Schedule Day 37,                        !- Holiday Schedule:Day Name
  Schedule Day 37,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 37,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 37,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 37;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Mixed Water At Faucet Temp - 120F,      !- Name
  ,                                       !- Schedule Type Limits Name
  Mixed Water At Faucet Temp - 120F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStandalone ACTIVITY_SCH Default,  !- Sunday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Monday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Tuesday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Wednesday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Thursday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Friday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Saturday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- Holiday Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStandalone ACTIVITY_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone ACTIVITY_SCH,          !- Name
  ActivityLevel,                          !- Schedule Type Limits Name
  RetailStandalone ACTIVITY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone BLDG_EQUIP_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_EQUIP_SCH Default, !- Sunday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Default, !- Holiday Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_EQUIP_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_EQUIP_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_EQUIP_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone BLDG_LIGHT_BACK_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Default, !- Sunday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Default, !- Holiday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_LIGHT_BACK_SCH,   !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_LIGHT_BACK_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Default, !- Sunday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Default, !- Holiday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_LIGHT_ENTRY_SCH,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone BLDG_LIGHT_FRONT_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_LIGHT_FRONT_SCH Default, !- Sunday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_FRONT_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_FRONT_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_FRONT_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_FRONT_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_FRONT_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_FRONT_SCH Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_FRONT_SCH Default, !- Holiday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_FRONT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_FRONT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_FRONT_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_LIGHT_FRONT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_LIGHT_FRONT_SCH,  !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_LIGHT_FRONT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone BLDG_LIGHT_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_LIGHT_SCH Default, !- Sunday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Default, !- Holiday Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_LIGHT_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_LIGHT_SCH,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_LIGHT_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone BLDG_OCC_SCH_2010 Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- Sunday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- Holiday Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_OCC_SCH_2010 Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_OCC_SCH_2010,     !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_OCC_SCH_2010 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStandalone BLDG_SWH_SCH Default,  !- Sunday Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH Default,  !- Holiday Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH Default,  !- CustomDay1 Schedule:Day Name
  RetailStandalone BLDG_SWH_SCH Default;  !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone BLDG_SWH_SCH,          !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone BLDG_SWH_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- Sunday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- Monday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- Tuesday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- Wednesday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- Thursday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- Friday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- Saturday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- Holiday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_a Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone Exterior_lighting_schedule_a, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone Exterior_lighting_schedule_a Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- Sunday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- Monday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- Tuesday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- Wednesday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- Thursday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- Friday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- Saturday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- Holiday Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone Exterior_lighting_schedule_b Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone Exterior_lighting_schedule_b, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone Exterior_lighting_schedule_b Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone FrontEntry_FanSched Week Rule - Jan1-Dec31, !- Name
  RetailStandalone FrontEntry_FanSched Default, !- Sunday Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default, !- Monday Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default, !- Tuesday Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default, !- Wednesday Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default, !- Thursday Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default, !- Friday Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default, !- Saturday Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default, !- Holiday Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone FrontEntry_FanSched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone FrontEntry_FanSched,   !- Name
  OnOff 1,                                !- Schedule Type Limits Name
  RetailStandalone FrontEntry_FanSched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone HVACOperationSchd Week Rule - Jan1-Dec31, !- Name
  RetailStandalone HVACOperationSchd Default, !- Sunday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone HVACOperationSchd SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone HVACOperationSchd WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone HVACOperationSchd Default, !- Holiday Schedule:Day Name
  RetailStandalone HVACOperationSchd Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone HVACOperationSchd Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone HVACOperationSchd Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone HVACOperationSchd Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone HVACOperationSchd,     !- Name
  OnOff,                                  !- Schedule Type Limits Name
  RetailStandalone HVACOperationSchd Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31, !- Name
  RetailStandalone INFIL_Door_Opening_SCH Default, !- Sunday Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH Default, !- Monday Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH Default, !- Tuesday Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH Default, !- Wednesday Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH Default, !- Thursday Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH Default, !- Friday Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH Default, !- Saturday Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH Default, !- Holiday Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone INFIL_Door_Opening_SCH Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone INFIL_Door_Opening_SCH, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone INFIL_Door_Opening_SCH Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Name
  RetailStandalone INFIL_SCH_PNNL Default, !- Sunday Schedule:Day Name
  RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone INFIL_SCH_PNNL SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone INFIL_SCH_PNNL WntrDsn|Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone INFIL_SCH_PNNL Default, !- Holiday Schedule:Day Name
  RetailStandalone INFIL_SCH_PNNL Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone INFIL_SCH_PNNL Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone INFIL_SCH_PNNL Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone INFIL_SCH_PNNL Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone INFIL_SCH_PNNL,        !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone INFIL_SCH_PNNL Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Name
  RetailStandalone MinOA_MotorizedDamper_Sched Default, !- Sunday Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Monday Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Tuesday Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Wednesday Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Thursday Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched SmrDsn|Wkdy Day, !- Friday Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched Sat Day, !- Saturday Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched Default, !- Holiday Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone MinOA_MotorizedDamper_Sched Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone MinOA_MotorizedDamper_Sched, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone MinOA_MotorizedDamper_Sched Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Week Rule - Jan1-Dec31, !- Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Sunday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Monday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Tuesday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Wednesday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Thursday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Friday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Saturday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- Holiday Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Summer Design Day, !- SummerDesignDay Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Winter Design Day, !- WinterDesignDay Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default, !- CustomDay1 Schedule:Day Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch, !- Name
  Fractional,                             !- Schedule Type Limits Name
  RetailStandalone PSZ_Econ_MaxOAFrac_Sch Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 33,                        !- Sunday Schedule:Day Name
  Schedule Day 33,                        !- Monday Schedule:Day Name
  Schedule Day 33,                        !- Tuesday Schedule:Day Name
  Schedule Day 33,                        !- Wednesday Schedule:Day Name
  Schedule Day 33,                        !- Thursday Schedule:Day Name
  Schedule Day 33,                        !- Friday Schedule:Day Name
  Schedule Day 33,                        !- Saturday Schedule:Day Name
  Schedule Day 33,                        !- Holiday Schedule:Day Name
  Schedule Day 33,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 33,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 33,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 33;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 1,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 1 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Name
  Schedule Day 34,                        !- Sunday Schedule:Day Name
  Schedule Day 34,                        !- Monday Schedule:Day Name
  Schedule Day 34,                        !- Tuesday Schedule:Day Name
  Schedule Day 34,                        !- Wednesday Schedule:Day Name
  Schedule Day 34,                        !- Thursday Schedule:Day Name
  Schedule Day 34,                        !- Friday Schedule:Day Name
  Schedule Day 34,                        !- Saturday Schedule:Day Name
  Schedule Day 34,                        !- Holiday Schedule:Day Name
  Schedule Day 34,                        !- SummerDesignDay Schedule:Day Name
  Schedule Day 34,                        !- WinterDesignDay Schedule:Day Name
  Schedule Day 34,                        !- CustomDay1 Schedule:Day Name
  Schedule Day 34;                        !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Schedule Ruleset 2,                     !- Name
  Temperature,                            !- Schedule Type Limits Name
  Schedule Ruleset 2 Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Name
  Service Water Loop Temp - 140F Default, !- Sunday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Monday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Tuesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Wednesday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Thursday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Friday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Saturday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- Holiday Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- SummerDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- WinterDesignDay Schedule:Day Name
  Service Water Loop Temp - 140F Default, !- CustomDay1 Schedule:Day Name
  Service Water Loop Temp - 140F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Service Water Loop Temp - 140F,         !- Name
  Temperature Schedule Type Limits,       !- Schedule Type Limits Name
  Service Water Loop Temp - 140F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Sunday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Monday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Tuesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Wednesday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Thursday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Friday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Saturday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- Holiday Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- SummerDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- WinterDesignDay Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default, !- CustomDay1 Schedule:Day Name
  Water Heater Ambient Temp Schedule - 70F Default; !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Water Heater Ambient Temp Schedule - 70F, !- Name
  Temperature Schedule Type Limits 1,     !- Schedule Type Limits Name
  Water Heater Ambient Temp Schedule - 70F Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Week:Daily,
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Name
  Work Efficiency Schedule Default,       !- Sunday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Monday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Tuesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Wednesday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Thursday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Friday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Saturday Schedule:Day Name
  Work Efficiency Schedule Default,       !- Holiday Schedule:Day Name
  Work Efficiency Schedule Default,       !- SummerDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- WinterDesignDay Schedule:Day Name
  Work Efficiency Schedule Default,       !- CustomDay1 Schedule:Day Name
  Work Efficiency Schedule Default;       !- CustomDay2 Schedule:Day Name

Schedule:Year,
  Work Efficiency Schedule,               !- Name
  Fractional,                             !- Schedule Type Limits Name
  Work Efficiency Schedule Week Rule - Jan1-Dec31, !- Schedule:Week Name 1
  1,                                      !- Start Month 1
  1,                                      !- Start Day 1
  12,                                     !- End Month 1
  31;                                     !- End Day 1

Schedule:Constant,
  Always On Continuous,                   !- Name
  ,                                       !- Schedule Type Limits Name
  1;                                      !- Hourly Value

OutdoorAir:Node,
  Model Outdoor Air Node;                 !- Name

PlantLoop,
  Ambient Loop,                           !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Ambient Loop Operation Schemes,         !- Plant Equipment Operation Scheme Name
  Node 7,                                 !- Loop Temperature Setpoint Node Name
  32.2222222222223,                       !- Maximum Loop Temperature {C}
  5.00000000000006,                       !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 6,                                 !- Plant Side Inlet Node Name
  Node 7,                                 !- Plant Side Outlet Node Name
  Ambient Loop Supply Branches,           !- Plant Side Branch List Name
  Ambient Loop Supply Connector List,     !- Plant Side Connector List Name
  Node 9,                                 !- Demand Side Inlet Node Name
  Node 10,                                !- Demand Side Outlet Node Name
  Ambient Loop Demand Branches,           !- Demand Side Branch List Name
  Ambient Loop Demand Connector List,     !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Ambient Loop,                           !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60,                                     !- Design Loop Exit Temperature {C}
  5.55,                                   !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Ambient Loop Supply Branches,           !- Name
  Ambient Loop Supply Inlet Branch,       !- Branch Name 1
  Ambient Loop Supply Branch 1,           !- Branch Name 2
  Ambient Loop Supply Branch 2,           !- Branch Name 3
  Ambient Loop Supply Branch 3,           !- Branch Name 4
  Ambient Loop Supply Outlet Branch;      !- Branch Name 5

ConnectorList,
  Ambient Loop Supply Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Ambient Loop Supply Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Ambient Loop Supply Mixer;              !- Connector Name 2

Connector:Splitter,
  Ambient Loop Supply Splitter,           !- Name
  Ambient Loop Supply Inlet Branch,       !- Inlet Branch Name
  Ambient Loop Supply Branch 1,           !- Outlet Branch Name 1
  Ambient Loop Supply Branch 2,           !- Outlet Branch Name 2
  Ambient Loop Supply Branch 3;           !- Outlet Branch Name 3

Connector:Mixer,
  Ambient Loop Supply Mixer,              !- Name
  Ambient Loop Supply Outlet Branch,      !- Outlet Branch Name
  Ambient Loop Supply Branch 1,           !- Inlet Branch Name 1
  Ambient Loop Supply Branch 2,           !- Inlet Branch Name 2
  Ambient Loop Supply Branch 3;           !- Inlet Branch Name 3

Branch,
  Ambient Loop Supply Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:VariableSpeed,                     !- Component Object Type 1
  Ambient Loop Pump,                      !- Component Name 1
  Node 6,                                 !- Component Inlet Node Name 1
  Node 12;                                !- Component Outlet Node Name 1

Pump:VariableSpeed,
  Ambient Loop Pump,                      !- Name
  Node 6,                                 !- Inlet Node Name
  Node 12,                                !- Outlet Node Name
  Autosize,                               !- Design Maximum Flow Rate {m3/s}
  179344.0152,                            !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.9,                                    !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  0,                                      !- Coefficient 1 of the Part Load Performance Curve
  1,                                      !- Coefficient 2 of the Part Load Performance Curve
  0,                                      !- Coefficient 3 of the Part Load Performance Curve
  0,                                      !- Coefficient 4 of the Part Load Performance Curve
  0,                                      !- Design Minimum Flow Rate {m3/s}
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- VFD Control Type
  ,                                       !- Pump rpm Schedule Name
  ,                                       !- Minimum Pressure Schedule {Pa}
  ,                                       !- Maximum Pressure Schedule {Pa}
  ,                                       !- Minimum RPM Schedule {Rotations Per Minute}
  ,                                       !- Maximum RPM Schedule {Rotations Per Minute}
  ,                                       !- Zone Name
  0.5,                                    !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282,                            !- Design Shaft Power per Unit Flow Rate per Unit Head
  0;                                      !- Design Minimum Flow Rate Fraction

Branch,
  Ambient Loop Supply Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictCooling,                        !- Component Object Type 1
  District Cooling 1,                     !- Component Name 1
  Node 8,                                 !- Component Inlet Node Name 1
  Node 13;                                !- Component Outlet Node Name 1

DistrictCooling,
  District Cooling 1,                     !- Name
  Node 8,                                 !- Chilled Water Inlet Node Name
  Node 13,                                !- Chilled Water Outlet Node Name
  1000000000000;                          !- Nominal Capacity {W}

Branch,
  Ambient Loop Supply Branch 2,           !- Name
  ,                                       !- Pressure Drop Curve Name
  DistrictHeating,                        !- Component Object Type 1
  District Heating 1,                     !- Component Name 1
  Node 14,                                !- Component Inlet Node Name 1
  Node 15;                                !- Component Outlet Node Name 1

DistrictHeating,
  District Heating 1,                     !- Name
  Node 14,                                !- Hot Water Inlet Node Name
  Node 15,                                !- Hot Water Outlet Node Name
  1000000000000;                          !- Nominal Capacity {W}

Branch,
  Ambient Loop Supply Branch 3,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Ambient Loop Supply Bypass,             !- Component Name 1
  Node 16,                                !- Component Inlet Node Name 1
  Node 17;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Ambient Loop Supply Bypass,             !- Name
  Node 16,                                !- Inlet Node Name
  Node 17;                                !- Outlet Node Name

Branch,
  Ambient Loop Supply Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Ambient Loop Supply Outlet,             !- Component Name 1
  Node 19,                                !- Component Inlet Node Name 1
  Node 7;                                 !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Ambient Loop Supply Outlet,             !- Name
  Node 19,                                !- Inlet Node Name
  Node 7;                                 !- Outlet Node Name

SetpointManager:Scheduled,
  Ambient Loop Setpoint Manager - Scheduled, !- Name
  Temperature,                            !- Control Variable
  Ambient Loop Temperature Ruleset,       !- Schedule Name
  Node 7;                                 !- Setpoint Node or NodeList Name

BranchList,
  Ambient Loop Demand Branches,           !- Name
  Ambient Loop Demand Inlet Branch,       !- Branch Name 1
  Ambient Loop Demand Branch 1,           !- Branch Name 2
  Ambient Loop Demand Branch 2,           !- Branch Name 3
  Ambient Loop Demand Branch 3,           !- Branch Name 4
  Ambient Loop Demand Branch 4,           !- Branch Name 5
  Ambient Loop Demand Branch 5,           !- Branch Name 6
  Ambient Loop Demand Branch 6,           !- Branch Name 7
  Ambient Loop Demand Branch 7,           !- Branch Name 8
  Ambient Loop Demand Branch 8,           !- Branch Name 9
  Ambient Loop Demand Branch 9,           !- Branch Name 10
  Ambient Loop Demand Branch 10,          !- Branch Name 11
  Ambient Loop Demand Branch 11,          !- Branch Name 12
  Ambient Loop Demand Bypass Branch,      !- Branch Name 13
  Ambient Loop Demand Outlet Branch;      !- Branch Name 14

ConnectorList,
  Ambient Loop Demand Connector List,     !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Ambient Loop Demand Splitter,           !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Ambient Loop Demand Mixer;              !- Connector Name 2

Connector:Splitter,
  Ambient Loop Demand Splitter,           !- Name
  Ambient Loop Demand Inlet Branch,       !- Inlet Branch Name
  Ambient Loop Demand Branch 1,           !- Outlet Branch Name 1
  Ambient Loop Demand Branch 2,           !- Outlet Branch Name 2
  Ambient Loop Demand Branch 3,           !- Outlet Branch Name 3
  Ambient Loop Demand Branch 4,           !- Outlet Branch Name 4
  Ambient Loop Demand Branch 5,           !- Outlet Branch Name 5
  Ambient Loop Demand Branch 6,           !- Outlet Branch Name 6
  Ambient Loop Demand Branch 7,           !- Outlet Branch Name 7
  Ambient Loop Demand Branch 8,           !- Outlet Branch Name 8
  Ambient Loop Demand Branch 9,           !- Outlet Branch Name 9
  Ambient Loop Demand Branch 10,          !- Outlet Branch Name 10
  Ambient Loop Demand Branch 11,          !- Outlet Branch Name 11
  Ambient Loop Demand Bypass Branch;      !- Outlet Branch Name 12

Connector:Mixer,
  Ambient Loop Demand Mixer,              !- Name
  Ambient Loop Demand Outlet Branch,      !- Outlet Branch Name
  Ambient Loop Demand Branch 1,           !- Inlet Branch Name 1
  Ambient Loop Demand Branch 2,           !- Inlet Branch Name 2
  Ambient Loop Demand Branch 3,           !- Inlet Branch Name 3
  Ambient Loop Demand Branch 4,           !- Inlet Branch Name 4
  Ambient Loop Demand Branch 5,           !- Inlet Branch Name 5
  Ambient Loop Demand Branch 6,           !- Inlet Branch Name 6
  Ambient Loop Demand Branch 7,           !- Inlet Branch Name 7
  Ambient Loop Demand Branch 8,           !- Inlet Branch Name 8
  Ambient Loop Demand Branch 9,           !- Inlet Branch Name 9
  Ambient Loop Demand Branch 10,          !- Inlet Branch Name 10
  Ambient Loop Demand Branch 11,          !- Inlet Branch Name 11
  Ambient Loop Demand Bypass Branch;      !- Inlet Branch Name 12

Branch,
  Ambient Loop Demand Inlet Branch,       !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Ambient Loop Demand Inlet,              !- Component Name 1
  Node 9,                                 !- Component Inlet Node Name 1
  Node 20;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Ambient Loop Demand Inlet,              !- Name
  Node 9,                                 !- Inlet Node Name
  Node 20;                                !- Outlet Node Name

Branch,
  Ambient Loop Demand Branch 1,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Ambient Loop Demand Bypass,             !- Component Name 1
  Node 11,                                !- Component Inlet Node Name 1
  Node 18;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Ambient Loop Demand Bypass,             !- Name
  Node 11,                                !- Inlet Node Name
  Node 18;                                !- Outlet Node Name

Branch,
  Ambient Loop Demand Branch 2,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  WSHP Htg Coil,                          !- Component Name 1
  Node 22,                                !- Component Inlet Node Name 1
  Node 23;                                !- Component Outlet Node Name 1

Branch,
  Ambient Loop Demand Branch 3,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  WSHP Clg Coil,                          !- Component Name 1
  Node 24,                                !- Component Inlet Node Name 1
  Node 25;                                !- Component Outlet Node Name 1

Branch,
  Ambient Loop Demand Branch 4,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  WSHP Htg Coil 1,                        !- Component Name 1
  Node 28,                                !- Component Inlet Node Name 1
  Node 29;                                !- Component Outlet Node Name 1

Branch,
  Ambient Loop Demand Branch 5,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  WSHP Clg Coil 1,                        !- Component Name 1
  Node 30,                                !- Component Inlet Node Name 1
  Node 31;                                !- Component Outlet Node Name 1

Branch,
  Ambient Loop Demand Branch 6,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  WSHP Htg Coil 2,                        !- Component Name 1
  Node 34,                                !- Component Inlet Node Name 1
  Node 35;                                !- Component Outlet Node Name 1

Branch,
  Ambient Loop Demand Branch 7,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  WSHP Clg Coil 2,                        !- Component Name 1
  Node 36,                                !- Component Inlet Node Name 1
  Node 37;                                !- Component Outlet Node Name 1

Branch,
  Ambient Loop Demand Branch 8,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  WSHP Htg Coil 3,                        !- Component Name 1
  Node 40,                                !- Component Inlet Node Name 1
  Node 41;                                !- Component Outlet Node Name 1

Branch,
  Ambient Loop Demand Branch 9,           !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  WSHP Clg Coil 3,                        !- Component Name 1
  Node 42,                                !- Component Inlet Node Name 1
  Node 43;                                !- Component Outlet Node Name 1

Branch,
  Ambient Loop Demand Branch 10,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Heating:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  WSHP Htg Coil 4,                        !- Component Name 1
  Node 46,                                !- Component Inlet Node Name 1
  Node 47;                                !- Component Outlet Node Name 1

Branch,
  Ambient Loop Demand Branch 11,          !- Name
  ,                                       !- Pressure Drop Curve Name
  Coil:Cooling:WaterToAirHeatPump:EquationFit, !- Component Object Type 1
  WSHP Clg Coil 4,                        !- Component Name 1
  Node 48,                                !- Component Inlet Node Name 1
  Node 49;                                !- Component Outlet Node Name 1

Branch,
  Ambient Loop Demand Bypass Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Ambient Loop Demand Bypass Pipe,        !- Component Name 1
  Ambient Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Ambient Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Ambient Loop Demand Bypass Pipe,        !- Name
  Ambient Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Ambient Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Ambient Loop Demand Outlet Branch,      !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Ambient Loop Demand Outlet,             !- Component Name 1
  Node 21,                                !- Component Inlet Node Name 1
  Node 10;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Ambient Loop Demand Outlet,             !- Name
  Node 21,                                !- Inlet Node Name
  Node 10;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Ambient Loop Operation Schemes,         !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Ambient Loop Heating Operation Scheme,  !- Control Scheme Name 1
  Always On Discrete,                     !- Control Scheme Schedule Name 1
  PlantEquipmentOperation:CoolingLoad,    !- Control Scheme Object Type 2
  Ambient Loop Cooling Operation Scheme,  !- Control Scheme Name 2
  Always On Discrete;                     !- Control Scheme Schedule Name 2

PlantEquipmentOperation:HeatingLoad,
  Ambient Loop Heating Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Ambient Loop Heating Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  Ambient Loop Heating Equipment List,    !- Name
  DistrictHeating,                        !- Equipment Object Type 1
  District Heating 1;                     !- Equipment Name 1

PlantEquipmentOperation:CoolingLoad,
  Ambient Loop Cooling Operation Scheme,  !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Ambient Loop Cooling Equipment List;    !- Range Equipment List Name 1

PlantEquipmentList,
  Ambient Loop Cooling Equipment List,    !- Name
  DistrictCooling,                        !- Equipment Object Type 1
  District Cooling 1;                     !- Equipment Name 1

PlantLoop,
  Main Service Water Loop,                !- Name
  Water,                                  !- Fluid Type
  ,                                       !- User Defined Fluid Type
  Main Service Water Loop Operation Schemes, !- Plant Equipment Operation Scheme Name
  Node 57,                                !- Loop Temperature Setpoint Node Name
  60,                                     !- Maximum Loop Temperature {C}
  10,                                     !- Minimum Loop Temperature {C}
  Autosize,                               !- Maximum Loop Flow Rate {m3/s}
  0,                                      !- Minimum Loop Flow Rate {m3/s}
  Autocalculate,                          !- Plant Loop Volume {m3}
  Node 56,                                !- Plant Side Inlet Node Name
  Node 57,                                !- Plant Side Outlet Node Name
  Main Service Water Loop Supply Branches, !- Plant Side Branch List Name
  Main Service Water Loop Supply Connector List, !- Plant Side Connector List Name
  Node 59,                                !- Demand Side Inlet Node Name
  Node 60,                                !- Demand Side Outlet Node Name
  Main Service Water Loop Demand Branches, !- Demand Side Branch List Name
  Main Service Water Loop Demand Connector List, !- Demand Side Connector List Name
  Optimal,                                !- Load Distribution Scheme
  ,                                       !- Availability Manager List Name
  SingleSetpoint,                         !- Plant Loop Demand Calculation Scheme
  ;                                       !- Common Pipe Simulation

Sizing:Plant,
  Main Service Water Loop,                !- Plant or Condenser Loop Name
  Heating,                                !- Loop Type
  60.0000000000001,                       !- Design Loop Exit Temperature {C}
  5,                                      !- Loop Design Temperature Difference {deltaC}
  NonCoincident,                          !- Sizing Option
  1,                                      !- Zone Timesteps in Averaging Window
  None;                                   !- Coincident Sizing Factor Mode

BranchList,
  Main Service Water Loop Supply Branches, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Branch Name 1
  Main Service Water Loop Supply Branch 1, !- Branch Name 2
  Main Service Water Loop Supply Branch 2, !- Branch Name 3
  Main Service Water Loop Supply Outlet Branch; !- Branch Name 4

ConnectorList,
  Main Service Water Loop Supply Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Supply Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Supply Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Supply Splitter, !- Name
  Main Service Water Loop Supply Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Outlet Branch Name 2

Connector:Mixer,
  Main Service Water Loop Supply Mixer,   !- Name
  Main Service Water Loop Supply Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Supply Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Supply Branch 2; !- Inlet Branch Name 2

Branch,
  Main Service Water Loop Supply Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pump:ConstantSpeed,                     !- Component Object Type 1
  Service Water Loop Pump,                !- Component Name 1
  Node 56,                                !- Component Inlet Node Name 1
  Node 62;                                !- Component Outlet Node Name 1

Pump:ConstantSpeed,
  Service Water Loop Pump,                !- Name
  Node 56,                                !- Inlet Node Name
  Node 62,                                !- Outlet Node Name
  Autosize,                               !- Design Flow Rate {m3/s}
  0.001,                                  !- Design Pump Head {Pa}
  Autosize,                               !- Design Power Consumption {W}
  0.855,                                  !- Motor Efficiency
  0,                                      !- Fraction of Motor Inefficiencies to Fluid Stream
  Intermittent,                           !- Pump Control Type
  ,                                       !- Pump Flow Rate Schedule Name
  ,                                       !- Pump Curve Name
  ,                                       !- Impeller Diameter {m}
  ,                                       !- Rotational Speed {rev/min}
  ,                                       !- Zone Name
  ,                                       !- Skin Loss Radiative Fraction
  PowerPerFlowPerPressure,                !- Design Power Sizing Method
  348701.1,                               !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
  1.282051282;                            !- Design Shaft Power per Unit Flow Rate per Unit Head

Branch,
  Main Service Water Loop Supply Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterHeater:Mixed,                      !- Component Object Type 1
  40gal Natural Gas Water Heater - 40kBtu/hr 0.82 Therm Eff, !- Component Name 1
  Node 58,                                !- Component Inlet Node Name 1
  Node 63;                                !- Component Outlet Node Name 1

WaterHeater:Mixed,
  40gal Natural Gas Water Heater - 40kBtu/hr 0.82 Therm Eff, !- Name
  0.151416471358794,                      !- Tank Volume {m3}
  Service Water Loop Temp - 140F,         !- Setpoint Temperature Schedule Name
  2,                                      !- Deadband Temperature Difference {deltaC}
  82.2222222222223,                       !- Maximum Temperature Limit {C}
  Cycle,                                  !- Heater Control Type
  11722.8428068889,                       !- Heater Maximum Capacity {W}
  ,                                       !- Heater Minimum Capacity {W}
  0,                                      !- Heater Ignition Minimum Flow Rate {m3/s}
  0,                                      !- Heater Ignition Delay {s}
  NaturalGas,                             !- Heater Fuel Type
  0.82,                                   !- Heater Thermal Efficiency
  ,                                       !- Part Load Factor Curve Name
  1860.12208238309,                       !- Off Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- Off Cycle Parasitic Fuel Type
  0.8,                                    !- Off Cycle Parasitic Heat Fraction to Tank
  1860.12208238309,                       !- On Cycle Parasitic Fuel Consumption Rate {W}
  NaturalGas,                             !- On Cycle Parasitic Fuel Type
  0,                                      !- On Cycle Parasitic Heat Fraction to Tank
  Schedule,                               !- Ambient Temperature Indicator
  Water Heater Ambient Temp Schedule - 70F, !- Ambient Temperature Schedule Name
  ,                                       !- Ambient Temperature Zone Name
  ,                                       !- Ambient Temperature Outdoor Air Node Name
  3.29105611769884,                       !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- Off Cycle Loss Fraction to Zone
  3.29105611769884,                       !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
  1,                                      !- On Cycle Loss Fraction to Zone
  ,                                       !- Peak Use Flow Rate {m3/s}
  ,                                       !- Use Flow Rate Fraction Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  Node 58,                                !- Use Side Inlet Node Name
  Node 63,                                !- Use Side Outlet Node Name
  1,                                      !- Use Side Effectiveness
  ,                                       !- Source Side Inlet Node Name
  ,                                       !- Source Side Outlet Node Name
  1,                                      !- Source Side Effectiveness
  Autosize,                               !- Use Side Design Flow Rate {m3/s}
  Autosize,                               !- Source Side Design Flow Rate {m3/s}
  1.5,                                    !- Indirect Water Heating Recovery Time {hr}
  IndirectHeatPrimarySetpoint,            !- Source Side Flow Control Mode
  ,                                       !- Indirect Alternate Setpoint Temperature Schedule Name
  General;                                !- End-Use Subcategory

Branch,
  Main Service Water Loop Supply Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 1,                       !- Component Name 1
  Node 64,                                !- Component Inlet Node Name 1
  Node 65;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 1,                       !- Name
  Node 64,                                !- Inlet Node Name
  Node 65;                                !- Outlet Node Name

Branch,
  Main Service Water Loop Supply Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 3,                       !- Component Name 1
  Node 67,                                !- Component Inlet Node Name 1
  Node 57;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 3,                       !- Name
  Node 67,                                !- Inlet Node Name
  Node 57;                                !- Outlet Node Name

SetpointManager:Scheduled,
  Service hot water setpoint manager,     !- Name
  Temperature,                            !- Control Variable
  Service Water Loop Temp - 140F,         !- Schedule Name
  Node 57;                                !- Setpoint Node or NodeList Name

BranchList,
  Main Service Water Loop Demand Branches, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Branch Name 1
  Main Service Water Loop Demand Branch 1, !- Branch Name 2
  Main Service Water Loop Demand Branch 2, !- Branch Name 3
  Main Service Water Loop Demand Bypass Branch, !- Branch Name 4
  Main Service Water Loop Demand Outlet Branch; !- Branch Name 5

ConnectorList,
  Main Service Water Loop Demand Connector List, !- Name
  Connector:Splitter,                     !- Connector Object Type 1
  Main Service Water Loop Demand Splitter, !- Connector Name 1
  Connector:Mixer,                        !- Connector Object Type 2
  Main Service Water Loop Demand Mixer;   !- Connector Name 2

Connector:Splitter,
  Main Service Water Loop Demand Splitter, !- Name
  Main Service Water Loop Demand Inlet Branch, !- Inlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Outlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Outlet Branch Name 2
  Main Service Water Loop Demand Bypass Branch; !- Outlet Branch Name 3

Connector:Mixer,
  Main Service Water Loop Demand Mixer,   !- Name
  Main Service Water Loop Demand Outlet Branch, !- Outlet Branch Name
  Main Service Water Loop Demand Branch 1, !- Inlet Branch Name 1
  Main Service Water Loop Demand Branch 2, !- Inlet Branch Name 2
  Main Service Water Loop Demand Bypass Branch; !- Inlet Branch Name 3

Branch,
  Main Service Water Loop Demand Inlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 4,                       !- Component Name 1
  Node 59,                                !- Component Inlet Node Name 1
  Node 68;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 4,                       !- Name
  Node 59,                                !- Inlet Node Name
  Node 68;                                !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 1, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 2,                       !- Component Name 1
  Node 61,                                !- Component Inlet Node Name 1
  Node 66;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 2,                       !- Name
  Node 61,                                !- Inlet Node Name
  Node 66;                                !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Branch 2, !- Name
  ,                                       !- Pressure Drop Curve Name
  WaterUse:Connections,                   !- Component Object Type 1
  Water Use Connections 1,                !- Component Name 1
  Node 70,                                !- Component Inlet Node Name 1
  Node 71;                                !- Component Outlet Node Name 1

WaterUse:Connections,
  Water Use Connections 1,                !- Name
  Node 70,                                !- Inlet Node Name
  Node 71,                                !- Outlet Node Name
  ,                                       !- Supply Water Storage Tank Name
  ,                                       !- Reclamation Water Storage Tank Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Drain Water Heat Exchanger Type
  ,                                       !- Drain Water Heat Exchanger Destination
  ,                                       !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
  Main Service Water Use 0.3gal/min;      !- Water Use Equipment Name 1

WaterUse:Equipment,
  Main Service Water Use 0.3gal/min,      !- Name
  General,                                !- End-Use Subcategory
  1.89270589198493e-05,                   !- Peak Flow Rate {m3/s}
  RetailStandalone BLDG_SWH_SCH,          !- Flow Rate Fraction Schedule Name
  Mixed Water At Faucet Temp - 120F,      !- Target Temperature Schedule Name
  ,                                       !- Hot Water Supply Temperature Schedule Name
  ,                                       !- Cold Water Supply Temperature Schedule Name
  ,                                       !- Zone Name
  Fraction Sensible - 0.2,                !- Sensible Fraction Schedule Name
  Fraction Latent - 0.05;                 !- Latent Fraction Schedule Name

Branch,
  Main Service Water Loop Demand Bypass Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Main Service Water Loop Demand Bypass Pipe, !- Component Name 1
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Component Inlet Node Name 1
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Main Service Water Loop Demand Bypass Pipe, !- Name
  Main Service Water Loop Demand Bypass Pipe Inlet Node, !- Inlet Node Name
  Main Service Water Loop Demand Bypass Pipe Outlet Node; !- Outlet Node Name

Branch,
  Main Service Water Loop Demand Outlet Branch, !- Name
  ,                                       !- Pressure Drop Curve Name
  Pipe:Adiabatic,                         !- Component Object Type 1
  Pipe Adiabatic 5,                       !- Component Name 1
  Node 69,                                !- Component Inlet Node Name 1
  Node 60;                                !- Component Outlet Node Name 1

Pipe:Adiabatic,
  Pipe Adiabatic 5,                       !- Name
  Node 69,                                !- Inlet Node Name
  Node 60;                                !- Outlet Node Name

PlantEquipmentOperationSchemes,
  Main Service Water Loop Operation Schemes, !- Name
  PlantEquipmentOperation:HeatingLoad,    !- Control Scheme Object Type 1
  Main Service Water Loop Heating Operation Scheme, !- Control Scheme Name 1
  Always On Discrete;                     !- Control Scheme Schedule Name 1

PlantEquipmentOperation:HeatingLoad,
  Main Service Water Loop Heating Operation Scheme, !- Name
  0,                                      !- Load Range Lower Limit 1 {W}
  1000000000,                             !- Load Range Upper Limit 1 {W}
  Main Service Water Loop Heating Equipment List; !- Range Equipment List Name 1

PlantEquipmentList,
  Main Service Water Loop Heating Equipment List, !- Name
  WaterHeater:Mixed,                      !- Equipment Object Type 1
  40gal Natural Gas Water Heater - 40kBtu/hr 0.82 Therm Eff; !- Equipment Name 1

Site:Location,
  Denver Centennial  Golden   Nr_CO_USA,  !- Name
  39.74,                                  !- Latitude {deg}
  -105.18,                                !- Longitude {deg}
  -7,                                     !- Time Zone {hr}
  1829;                                   !- Elevation {m}

Site:GroundTemperature:BuildingSurface,
  20.43,                                  !- January Ground Temperature {C}
  20.47,                                  !- February Ground Temperature {C}
  20.49,                                  !- March Ground Temperature {C}
  20.56,                                  !- April Ground Temperature {C}
  20.67,                                  !- May Ground Temperature {C}
  22.95,                                  !- June Ground Temperature {C}
  23.37,                                  !- July Ground Temperature {C}
  23.44,                                  !- August Ground Temperature {C}
  23.4,                                   !- September Ground Temperature {C}
  21.08,                                  !- October Ground Temperature {C}
  20.69,                                  !- November Ground Temperature {C}
  20.51;                                  !- December Ground Temperature {C}

Site:WaterMainsTemperature,
  Correlation,                            !- Calculation Method
  ,                                       !- Temperature Schedule Name
  9.7,                                    !- Annual Average Outdoor Air Temperature {C}
  22.8;                                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

SizingPeriod:DesignDay,
  Denver Centennial  Golden   N Ann Clg .4% Condns DB=>MWB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  33,                                     !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  15.7,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.025;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Denver Centennial  Golden   N Ann Clg .4% Condns WB=>MDB, !- Name
  7,                                      !- Month
  21,                                     !- Day of Month
  SummerDesignDay,                        !- Day Type
  27.3,                                   !- Maximum Dry-Bulb Temperature {C}
  15.2,                                   !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  18.4,                                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  4.9,                                    !- Wind Speed {m/s}
  0,                                      !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAETau,                              !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  0.424,                                  !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  2.025;                                  !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}

SizingPeriod:DesignDay,
  Denver Centennial  Golden   N Ann Htg 99.6% Condns DB, !- Name
  12,                                     !- Month
  21,                                     !- Day of Month
  WinterDesignDay,                        !- Day Type
  -18.8,                                  !- Maximum Dry-Bulb Temperature {C}
  0,                                      !- Daily Dry-Bulb Temperature Range {deltaC}
  DefaultMultipliers,                     !- Dry-Bulb Temperature Range Modifier Type
  ,                                       !- Dry-Bulb Temperature Range Modifier Day Schedule Name
  Wetbulb,                                !- Humidity Condition Type
  -18.8,                                  !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
  ,                                       !- Humidity Condition Day Schedule Name
  ,                                       !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
  ,                                       !- Enthalpy at Maximum Dry-Bulb {J/kg}
  ,                                       !- Daily Wet-Bulb Temperature Range {deltaC}
  81198,                                  !- Barometric Pressure {Pa}
  3,                                      !- Wind Speed {m/s}
  340,                                    !- Wind Direction {deg}
  No,                                     !- Rain Indicator
  No,                                     !- Snow Indicator
  No,                                     !- Daylight Saving Time Indicator
  ASHRAEClearSky,                         !- Solar Model Indicator
  ,                                       !- Beam Solar Day Schedule Name
  ,                                       !- Diffuse Solar Day Schedule Name
  ,                                       !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
  ,                                       !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
  0;                                      !- Sky Clearness

ZoneList,
  Retail Back_Space,                      !- Name
  Back_Space ZN;                          !- Zone Name 1

Lights,
  Retail Back_Space Lights,               !- Name
  Retail Back_Space,                      !- Zone or ZoneList Name
  RetailStandalone BLDG_LIGHT_BACK_SCH,   !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  6.78126356252712,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Retail Back_Space People,               !- Name
  Retail Back_Space,                      !- Zone or ZoneList Name
  RetailStandalone BLDG_OCC_SCH_2010,     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.161458656250646,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RetailStandalone ACTIVITY_SCH,          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Retail Back_Space Elec Equip,           !- Name
  Retail Back_Space,                      !- Zone or ZoneList Name
  RetailStandalone BLDG_EQUIP_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  8.07293281253229,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Retail Entry,                           !- Name
  Front_Entry ZN;                         !- Zone Name 1

Lights,
  Retail Entry Lights,                    !- Name
  Retail Entry,                           !- Zone or ZoneList Name
  RetailStandalone BLDG_LIGHT_ENTRY_SCH,  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  9.68751937503875,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Retail Entry People,                    !- Name
  Retail Entry,                           !- Zone or ZoneList Name
  RetailStandalone BLDG_OCC_SCH_2010,     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.161458656250646,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RetailStandalone ACTIVITY_SCH,          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Retail Entry Elec Equip,                !- Name
  Retail Entry,                           !- Zone or ZoneList Name
  RetailStandalone BLDG_EQUIP_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Retail Point_of_Sale,                   !- Name
  Point_Of_Sale ZN;                       !- Zone Name 1

Lights,
  Retail Point_of_Sale Lights,            !- Name
  Retail Point_of_Sale,                   !- Zone or ZoneList Name
  RetailStandalone BLDG_LIGHT_FRONT_SCH,  !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0833695000723,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Retail Point_of_Sale People,            !- Name
  Retail Point_of_Sale,                   !- Zone or ZoneList Name
  RetailStandalone BLDG_OCC_SCH_2010,     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.161458656250646,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RetailStandalone ACTIVITY_SCH,          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Retail Point_of_Sale Elec Equip,        !- Name
  Retail Point_of_Sale,                   !- Zone or ZoneList Name
  RetailStandalone BLDG_EQUIP_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  21.5278208334194,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

ZoneList,
  Retail Retail,                          !- Name
  Core_Retail ZN,                         !- Zone Name 1
  Front_Retail ZN;                        !- Zone Name 2

Lights,
  Retail Retail Lights,                   !- Name
  Retail Retail,                          !- Zone or ZoneList Name
  RetailStandalone BLDG_LIGHT_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Lighting Level {W}
  18.0833695000723,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Return Air Fraction
  0.7,                                    !- Fraction Radiant
  0.2,                                    !- Fraction Visible
  1,                                      !- Fraction Replaceable
  General;                                !- End-Use Subcategory

People,
  Retail Retail People,                   !- Name
  Retail Retail,                          !- Zone or ZoneList Name
  RetailStandalone BLDG_OCC_SCH_2010,     !- Number of People Schedule Name
  People/Area,                            !- Number of People Calculation Method
  ,                                       !- Number of People
  0.161458656250646,                      !- People per Zone Floor Area {person/m2}
  ,                                       !- Zone Floor Area per Person {m2/person}
  0.3,                                    !- Fraction Radiant
  ,                                       !- Sensible Heat Fraction
  RetailStandalone ACTIVITY_SCH,          !- Activity Level Schedule Name
  ,                                       !- Carbon Dioxide Generation Rate {m3/s-W}
  ,                                       !- Enable ASHRAE 55 Comfort Warnings
  ,                                       !- Mean Radiant Temperature Calculation Type
  ,                                       !- Surface Name/Angle Factor List Name
  Work Efficiency Schedule,               !- Work Efficiency Schedule Name
  ,                                       !- Clothing Insulation Calculation Method
  ,                                       !- Clothing Insulation Calculation Method Schedule Name
  Clothing Schedule,                      !- Clothing Insulation Schedule Name
  Air Velocity Schedule;                  !- Air Velocity Schedule Name

ElectricEquipment,
  Retail Retail Elec Equip,               !- Name
  Retail Retail,                          !- Zone or ZoneList Name
  RetailStandalone BLDG_EQUIP_SCH,        !- Schedule Name
  Watts/Area,                             !- Design Level Calculation Method
  ,                                       !- Design Level {W}
  3.22917312501292,                       !- Watts per Zone Floor Area {W/m2}
  ,                                       !- Watts per Person {W/person}
  ,                                       !- Fraction Latent
  0.5,                                    !- Fraction Radiant
  ,                                       !- Fraction Lost
  General;                                !- End-Use Subcategory

Exterior:Lights,
  NonDimming Exterior Lights Def,         !- Name
  RetailStandalone Exterior_lighting_schedule_a, !- Schedule Name
  379.58,                                 !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Exterior:Lights,
  Occ Sensing Exterior Lights Def,        !- Name
  RetailStandalone Exterior_lighting_schedule_b, !- Schedule Name
  4365.06,                                !- Design Level {W}
  AstronomicalClock,                      !- Control Option
  General;                                !- End-Use Subcategory

Curve:Biquadratic,
  Curve Biquadratic 1,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 10,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 11,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 12,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 13,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 14,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 15,                   !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 16,                   !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 2,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 3,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 4,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 5,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 6,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 7,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 8,                    !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  Curve Biquadratic 9,                    !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  13,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT,                  !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 1,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 2,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 3,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 4,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC DX Coil EIR-FT 5,                !- Name
  0.342414409,                            !- Coefficient1 Constant
  0.034885008,                            !- Coefficient2 x
  -0.0006237,                             !- Coefficient3 x**2
  0.004977216,                            !- Coefficient4 y
  0.000437951,                            !- Coefficient5 y**2
  -0.000728028,                           !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_CapFT 1, !- Name
  0.42415,                                !- Coefficient1 Constant
  0.04426,                                !- Coefficient2 x
  -0.00042,                               !- Coefficient3 x**2
  0.00333,                                !- Coefficient4 y
  -8e-05,                                 !- Coefficient5 y**2
  -0.00021,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC_CoolCStandard10Ton_EIRFT,        !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-AC_CoolCStandard10Ton_EIRFT 1,      !- Name
  1.23649,                                !- Coefficient1 Constant
  -0.02431,                               !- Coefficient2 x
  0.00057,                                !- Coefficient3 x**2
  -0.01434,                               !- Coefficient4 y
  0.00063,                                !- Coefficient5 y**2
  -0.00038,                               !- Coefficient6 x*y
  17,                                     !- Minimum Value of x {BasedOnField A2}
  22,                                     !- Maximum Value of x {BasedOnField A2}
  29,                                     !- Minimum Value of y {BasedOnField A3}
  46;                                     !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT,        !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 1,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 2,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 3,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 4,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Biquadratic,
  PSZ-Fine Storage DX Coil Cap-FT 5,      !- Name
  0.942587793,                            !- Coefficient1 Constant
  0.009543347,                            !- Coefficient2 x
  0.00068377,                             !- Coefficient3 x**2
  -0.011042676,                           !- Coefficient4 y
  5.249e-06,                              !- Coefficient5 y**2
  -9.72e-06,                              !- Coefficient6 x*y
  12.77778,                               !- Minimum Value of x {BasedOnField A2}
  23.88889,                               !- Maximum Value of x {BasedOnField A2}
  23.88889,                               !- Minimum Value of y {BasedOnField A3}
  46.11111;                               !- Maximum Value of y {BasedOnField A3}

Curve:Quadratic,
  AHU-1_CoolCStandard10Ton_CapFF,         !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF, !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 1,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 10,                     !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 11,                     !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 12,                     !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 2,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 3,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 4,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 5,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 6,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 7,                      !- Name
  0.77136,                                !- Coefficient1 Constant
  0.34053,                                !- Coefficient2 x
  -0.11088,                               !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 8,                      !- Name
  1.2055,                                 !- Coefficient1 Constant
  -0.32953,                               !- Coefficient2 x
  0.12308,                                !- Coefficient3 x**2
  0.75918,                                !- Minimum Value of x {BasedOnField A2}
  1.13877;                                !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Curve Quadratic 9,                      !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DX Coil Cap-FF,                         !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DX Coil Cap-FF 1,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  DX Coil Cap-FF 2,                       !- Name
  0.8,                                    !- Coefficient1 Constant
  0.2,                                    !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR,                        !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 1,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  HPACCOOLPLFFPLR 2,                      !- Name
  0.85,                                   !- Coefficient1 Constant
  0.15,                                   !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  PSZ-AC_CoolCLennoxStandard10Ton_TGA120S2B_PLR, !- Name
  0.771,                                  !- Coefficient1 Constant
  0.229,                                  !- Coefficient2 x
  0,                                      !- Coefficient3 x**2
  0,                                      !- Minimum Value of x {BasedOnField A2}
  1;                                      !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Split DX Coil EIR-FF,                   !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Split DX Coil EIR-FF 1,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Curve:Quadratic,
  Split DX Coil EIR-FF 2,                 !- Name
  1.1552,                                 !- Coefficient1 Constant
  -0.1808,                                !- Coefficient2 x
  0.0256,                                 !- Coefficient3 x**2
  0.5,                                    !- Minimum Value of x {BasedOnField A2}
  1.5;                                    !- Maximum Value of x {BasedOnField A2}

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:HVAC,                       !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  hourly;                                 !- Reporting Frequency

Output:Meter:MeterFileOnly,
  ElectricityNet:Facility,                !- Key Name
  hourly;                                 !- Reporting Frequency

OutputControl:Table:Style,
  HTML;                                   !- Column Separator

Output:Table:SummaryReports,
  AllSummary;                             !- Report Name 1

Output:VariableDictionary,
  IDF,                                    !- Key Field
  Unsorted;                               !- Sort Option

Output:SQLite,
  SimpleAndTabular;                       !- Option Type

LifeCycleCost:NonrecurringCost,
  Default Cost,                           !- Name
  Construction,                           !- Category
  0,                                      !- Cost
  ServicePeriod;                          !- Start of Costs

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  monthly;                                !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Temperature,                   !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  hourly;                                 !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Cooling Inlet Temperature,     !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Cooling Outlet Temperature,    !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Cooling Mass Flow Rate,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Heating Inlet Temperature,     !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Heating Outlet Temperature,    !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Heating Mass Flow Rate,        !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Heating Hot Water Energy,      !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  District Cooling Chilled Water Energy,  !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Mains Water Temperature,           !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Drybulb Temperature,   !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  ,                                       !- Key Value
  Site Outdoor Air Relative Humidity,     !- Variable Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  Cooling:Electricity,                    !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  Heating:Electricity,                    !- Key Name
  timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Predicted Sensible Load to Setpoint Heat Transfer Rate, !- Variable Name
  hourly,                                 !- Reporting Frequency
  ;                                       !- Schedule Name

Output:Meter,
  Heating:Gas,                            !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorLights:Electricity,             !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  Fans:Electricity,                       !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  InteriorEquipment:Electricity,          !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  ExteriorLighting:Electricity,           !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  Electricity:Facility,                   !- Key Name
  timestep;                               !- Reporting Frequency

Output:Meter,
  Gas:Facility,                           !- Key Name
  timestep;                               !- Reporting Frequency

Output:Table:Monthly,
  Building Energy Performance - Electricity, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:Electricity,             !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:Electricity,             !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:Electricity,          !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:Electricity,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:Electricity,                      !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:Electricity,                    !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:Electricity,                    !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:Electricity,              !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:Electricity,                 !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:Electricity,               !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:Electricity,               !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:Electricity,               !- Variable or Meter Name 13
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 13
  Refrigeration:Electricity,              !- Variable or Meter Name 14
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas, !- Name
  2,                                      !- Digits After Decimal
  InteriorEquipment:Gas,                  !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  Heating:Gas,                            !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  Cooling:Gas,                            !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  WaterSystems:Gas,                       !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Cogeneration:Gas,                       !- Variable or Meter Name 6
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 6

Output:Table:Monthly,
  Building Energy Performance - District Heating, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictHeating,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictHeating,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictHeating,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictHeating,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictHeating,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - District Cooling, !- Name
  2,                                      !- Digits After Decimal
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 1
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 1
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 2
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 3
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 3
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 4
  Fans:DistrictCooling,                   !- Variable or Meter Name 5
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 5
  Pumps:DistrictCooling,                  !- Variable or Meter Name 6
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 6
  Heating:DistrictCooling,                !- Variable or Meter Name 7
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 7
  Cooling:DistrictCooling,                !- Variable or Meter Name 8
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 8
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 9
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 9
  Humidifier:DistrictCooling,             !- Variable or Meter Name 10
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 10
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 11
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 11
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 12
  SumOrAverage,                           !- Aggregation Type for Variable or Meter 12
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 13
  SumOrAverage;                           !- Aggregation Type for Variable or Meter 13

Output:Table:Monthly,
  Building Energy Performance - Electricity Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Electricity:Facility,                   !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:Electricity,             !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:Electricity,             !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:Electricity,          !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:Electricity,          !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:Electricity,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:Electricity,                      !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:Electricity,                    !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:Electricity,                    !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:Electricity,              !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:Electricity,                 !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:Electricity,               !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:Electricity,               !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:Electricity,               !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - Natural Gas Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  Gas:Facility,                           !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorEquipment:Gas,                  !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorEquipment:Gas,                  !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  Heating:Gas,                            !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  Cooling:Gas,                            !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  WaterSystems:Gas,                       !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Cogeneration:Gas,                       !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 7

Output:Table:Monthly,
  Building Energy Performance - District Heating Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictHeating:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictHeating,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictHeating,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictHeating,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictHeating,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictHeating,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictHeating,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictHeating,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictHeating,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictHeating,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictHeating,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictHeating,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictHeating,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictHeating,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Table:Monthly,
  Building Energy Performance - District Cooling Peak Demand, !- Name
  2,                                      !- Digits After Decimal
  DistrictCooling:Facility,               !- Variable or Meter Name 1
  Maximum,                                !- Aggregation Type for Variable or Meter 1
  InteriorLights:DistrictCooling,         !- Variable or Meter Name 2
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 2
  ExteriorLights:DistrictCooling,         !- Variable or Meter Name 3
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 3
  InteriorEquipment:DistrictCooling,      !- Variable or Meter Name 4
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 4
  ExteriorEquipment:DistrictCooling,      !- Variable or Meter Name 5
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 5
  Fans:DistrictCooling,                   !- Variable or Meter Name 6
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 6
  Pumps:DistrictCooling,                  !- Variable or Meter Name 7
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 7
  Heating:DistrictCooling,                !- Variable or Meter Name 8
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 8
  Cooling:DistrictCooling,                !- Variable or Meter Name 9
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 9
  HeatRejection:DistrictCooling,          !- Variable or Meter Name 10
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 10
  Humidifier:DistrictCooling,             !- Variable or Meter Name 11
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 11
  HeatRecovery:DistrictCooling,           !- Variable or Meter Name 12
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 12
  WaterSystems:DistrictCooling,           !- Variable or Meter Name 13
  ValueWhenMaximumOrMinimum,              !- Aggregation Type for Variable or Meter 13
  Cogeneration:DistrictCooling,           !- Variable or Meter Name 14
  ValueWhenMaximumOrMinimum;              !- Aggregation Type for Variable or Meter 14

Output:Meter:MeterFileOnly,
  Gas:Facility,                           !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter:MeterFileOnly,
  Electricity:Facility,                   !- Key Name
  Daily;                                  !- Reporting Frequency

Output:Meter,
  DistrictCooling:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Meter,
  DistrictHeating:Facility,               !- Key Name
  Timestep;                               !- Reporting Frequency

Output:Variable,
  *,                                      !- Key Value
  Zone Air Relative Humidity,             !- Variable Name
  Daily;                                  !- Reporting Frequency

