<!DOCTYPE html>
<html lang="en">
<head>
  <meta charset="utf-8">
  <meta http-equiv="X-UA-Compatible" content="IE=edge">
  <meta name="viewport" content="width=device-width, initial-scale=1">
  <title>Generic QAQC</title>
  <link href="http://cdnjs.cloudflare.com/ajax/libs/twitter-bootstrap/3.2.0/css/bootstrap.min.css" rel="stylesheet">
  <link href="file:///web_assets/bootstrap.min.css" rel="stylesheet">

  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/jquery/2.0.3/jquery.min.js"></script>
  <script type="text/javascript" src="file:///web_assets/jquery.min.js"></script>
  <script type="text/javascript" src="http://maxcdn.bootstrapcdn.com/bootstrap/3.2.0/js/bootstrap.min.js"></script>
  <script type="text/javascript" src="file:///web_assets/bootstrap.min.js"></script>
  <script type="text/javascript" src="http://cdnjs.cloudflare.com/ajax/libs/d3/3.4.8/d3.min.js"></script>
  <script type="text/javascript" src="file:///web_assets/d3.min.js"></script>
  <script type="text/javascript" src="http://dimplejs.org/dist/dimple.v2.1.2.min.js"></script>
  <script type="text/javascript" src="file:///web_assets/dimple.v2.1.2.min.js"></script>
  <style>
      body {
          position: relative;
          height: 100%;
      }

      div.col-md-3 {
          padding-left: 0;
      }

      #tocItems {
          margin-top: 40px;
          z-index: 1;
      }

      #tocItems > .nav > li > a {
          padding-top: 4px;
          padding-bottom: 4px;
      }

      .btn {
          margin: 0 3px;
      }

      .bs-docs-sidebar.affix {
          margin-left: 15px;
          position: static;
      }

      .bs-docs-sidebar.well {
          padding: 0;
      }

      /* sidebar */
      .bs-docs-sidebar {
          padding-left: 20px;
          padding-bottom: 20px;
      }

      /* Show and affix the side nav when space allows it */
      @media (min-width: 992px) {
          .bs-docs-sidebar .nav > .active > ul {
              display: block;
          }

          /* Widen the fixed sidebar */
          .bs-docs-sidebar.affix,
          .bs-docs-sidebar.affix-bottom {
              width: 213px;
          }

          .bs-docs-sidebar.affix {
              position: fixed; /* Undo the static from mobile first approach */
          }

          .bs-docs-sidebar.affix-bottom {
              position: absolute; /* Undo the static from mobile first approach */
          }
      }

      @media (min-width: 1200px) {
          /* Widen the fixed sidebar again */
          .bs-docs-sidebar.affix-bottom,
          .bs-docs-sidebar.affix {
              width: 263px;
          }
      }

      /* make sidebar scrollable */
      .bs-docs-sidebar > ul {
          overflow-y: auto;
          height: 85vh;
          padding: 10px;
      }

      @media (max-width: 991px) {
          #tocItems {
              margin-top: 10px;
          }

          .bs-docs-sidebar > ul {
              max-height: 300px;
          }
      }
  </style>
  <script type="text/javascript">
      // This variable will be an array of graph data
      var nine = null;
  </script>
</head>
<body data-spy="scroll" data-target="#tocItems">
<div id="content" class="container-fluid">
  <div class="row">
    <div class="col-md-3">
      <div id="tocItems" class="bs-docs-sidebar hidden-print well affix" role="complementary">
        <ul class="nav nav-pills nav-stacked" role="navigation">
          
              
              <li><a href="#QAQC_Check_Summary">QAQC Check Summary</a></li>
          
              
              <li><a href="#EUI_Reasonableness">EUI Reasonableness</a></li>
          
              
              <li><a href="#End_Use_by_Category">End Use by Category</a></li>
          
              
              <li><a href="#Mechanical_System_Capacity">Mechanical System Capacity</a></li>
          
              
              <li><a href="#Internal_Loads">Internal Loads</a></li>
          
              
              <li><a href="#Envelope_R-Value">Envelope R-Value</a></li>
          
              
              <li><a href="#Domestic_Hot_Water">Domestic Hot Water</a></li>
          
              
              <li><a href="#Mechanical_System_Efficiency">Mechanical System Efficiency</a></li>
          
              
              <li><a href="#Supply_and_Zone_Air_Temperature">Supply and Zone Air Temperature</a></li>
          
        </ul>
      </div>
    </div>
    <div class="col-md-9" role="main">
      <h1>Generic QAQC</h1>
      
      

          
          <h2 id="QAQC_Check_Summary">QAQC Check Summary</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_0 aria-expanded="false" aria-controls=table_0>
                
                
                    List of Checks in Measure
                    
                
              </button>
              <div class="in" id=table_0>
                <div class="well">
                  
                      <table class="table table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Name</th>
                        
                    
                        
                            <th>Category</th>
                        
                    
                        
                            <th>Flags</th>
                        
                    
                        
                            <th>Description</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">EUI Reasonableness</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">General</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Check EUI for model against 90.1-2013 DOE prototype buildings.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">End Use by Category</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">General</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Check end use by category against 90.1-2013 DOE prototype buildings.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">Mechanical System Part Load Efficiency</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">General</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:lightgreen">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Check 40% and 80% part load efficency against ASHRAE 90.1-2013 for the following compenent types: ChillerElectricEIR, CoilCoolingDXSingleSpeed, CoilCoolingDXTwoSpeed, CoilHeatingDXSingleSpeed. Checking EIR Function of Part Load Ratio curve for chiller and EIR Function of Flow Fraction for DX coils.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">Mechanical System Capacity</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">General</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">7</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Check HVAC capacity against ASHRAE rules of thumb for chiller max flow rate, air loop max flow rate, air loop cooling capciaty, and zone heating capcaity. Zone heating check will skip thermal zones without any exterior exposure, and thermal zones that are not conditioned.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">Simultaneous Heating and Cooling</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">General</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:lightgreen">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Check for simultaneous heating and cooling by looping through all Single Duct VAV Reheat Air Terminals and analyzing hourly data when there is a cooling load. </td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">Internal Loads</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Baseline</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">2</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Check LPD, ventilation rates, occupant density, plug loads, and equipment loads against ASHRAE 90.1-2013 and DOE Prototype buildings.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">Schedules</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Baseline</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:lightgreen">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Check schedules for lighting, ventilation, occupant density, plug loads, and equipment based on DOE reference building schedules in terms of full load hours per year.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">Envelope R-Value</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Baseline</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">5</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Check envelope against ASHRAE 90.1-2013 Table 5.5.2, Table G2.1.5 b,c,d,e, Section 5.5.3.1.1a. Roof reflectance of 55%, wall relfectance of 30%.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">Domestic Hot Water</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Baseline</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Check against the 2011 ASHRAE Handbook - HVAC Applications, Table 7 section 60.13.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">Mechanical System Efficiency</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Baseline</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">11</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Check against ASHRAE 90.1-2013 Tables 6.8.1 A-K for the following component types: ChillerElectricEIR, CoilCoolingDXSingleSpeed, CoilCoolingDXTwoSpeed, CoilHeatingDXSingleSpeed, BoilerHotWater, FanConstantVolume, FanVariableVolume, PumpConstantSpeed, PumpVariableSpeed.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">Mechanical System Type</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Baseline</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:lightgreen">0</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Check against ASHRAE 90.1. Infers the baseline system type based on the equipment serving the zone and their heating/cooling fuels. Only does a high-level inference; does not look for the presence/absence of required controls, etc.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td style="background-color:">Supply and Zone Air Temperature</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Baseline</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:indianred">1</td>
                                
                            
                        
                            
                                
                                    <td style="background-color:">Check if fans modeled to ASHRAE 90.1 2013 Section G3.1.2.9 requirements. Compare the supply air temperature for each thermal zone against the thermostat setpoints. Throw flag if temperature difference excedes threshold of 20.0F plus the selected tolerance.</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="EUI_Reasonableness">EUI Reasonableness</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_1 aria-expanded="false" aria-controls=table_1>
                
                
                    List of Flags Triggered for EUI Reasonableness.
                    
                
              </button>
              <div class="in" id=table_1>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Flag Detail</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Model EUI of 79.3 (kBtu/ft^2) is more than 10.0 % above the expected EUI of 29.9 (kBtu/ft^2) for 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="End_Use_by_Category">End Use by Category</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_2 aria-expanded="false" aria-controls=table_2>
                
                
                    List of Flags Triggered for End Use by Category.
                    
                
              </button>
              <div class="in" id=table_2>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Flag Detail</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Heating EUI of 0.06202 (kBtu/ft^2) is less than 25.0 % below the expected Heating EUI of 0.3 (kBtu/ft^2) for 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling EUI of 13.14211 (kBtu/ft^2) is more than 25.0 % above the expected Cooling EUI of 4.7 (kBtu/ft^2) for 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Lighting EUI of 33.42462 (kBtu/ft^2) is more than 25.0 % above the expected Interior Lighting EUI of 7.9 (kBtu/ft^2) for 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Interior Equipment EUI of 21.15589 (kBtu/ft^2) is more than 25.0 % above the expected Interior Equipment EUI of 8.3 (kBtu/ft^2) for 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Fans EUI of 6.31008 (kBtu/ft^2) is more than 25.0 % above the expected Fans EUI of 3.4 (kBtu/ft^2) for 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Mechanical_System_Capacity">Mechanical System Capacity</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_3 aria-expanded="false" aria-controls=table_3>
                
                
                    List of Flags Triggered for Mechanical System Capacity.
                    
                
              </button>
              <div class="in" id=table_3>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Flag Detail</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Flow Rate of 0.77 cfm/ft^2 for Core_ZN ZN PSZ-AC-1 is more than 10.0 % below the typical value of 1.0 cfm/ft^2.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Flow Rate of 1.3 cfm/ft^2 for Perimeter_ZN_2 ZN PSZ-AC-3 is more than 10.0 % above the typical value of 1.0 cfm/ft^2.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Flow Rate of 1.4 cfm/ft^2 for Perimeter_ZN_4 ZN PSZ-AC-5 is more than 10.0 % above the typical value of 1.0 cfm/ft^2.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling Capacity of 519 ft^2/ton for Core_ZN ZN PSZ-AC-1 is more than 10.0 % above the typical value of 303 ft^2/ton.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling Capacity of 431 ft^2/ton for Perimeter_ZN_1 ZN PSZ-AC-2 is more than 10.0 % above the typical value of 303 ft^2/ton.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling Capacity of 347 ft^2/ton for Perimeter_ZN_2 ZN PSZ-AC-3 is more than 10.0 % above the typical value of 303 ft^2/ton.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Cooling Capacity of 434 ft^2/ton for Perimeter_ZN_3 ZN PSZ-AC-4 is more than 10.0 % above the typical value of 303 ft^2/ton.</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Internal_Loads">Internal Loads</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_4 aria-expanded="false" aria-controls=table_4>
                
                
                    List of Flags Triggered for Internal Loads.
                    
                
              </button>
              <div class="in" id=table_4>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Flag Detail</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Lighting Power Density of 2.69 (W/ft^2) for Office WholeBuilding - Sm Office is more than 10.0 % above the expected value of 0.82 (W/ft^2) for ASHRAE 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Electric Power Density of 1.44 (W/ft^2) for Office WholeBuilding - Sm Office is more than 10.0 % above the expected value of 0.63 (W/ft^2) for ASHRAE 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Envelope_R-Value">Envelope R-Value</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_5 aria-expanded="false" aria-controls=table_5>
                
                
                    List of Flags Triggered for Envelope R-Value.
                    
                
              </button>
              <div class="in" id=table_5>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Flag Detail</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>R value of 20.83 (ft^2*h*R/Btu) for Typical IEAD Roof - Highly Reflective R-20.83 in Office Attic is more than 10.0 % below the expected value of 25.64 (ft^2*h*R/Btu) for ASHRAE 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Solar Reflectance of 30 % for Typical Insulated Exterior Mass Floor R-9.35 in Office Attic is more than 10.0 % above the expected value of 0 %.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>R value of 6.62 (ft^2*h*R/Btu) for Typical Insulated Exterior Mass Wall R-6.62 in Office WholeBuilding - Sm Office is more than 10.0 % below the expected value of 11.9 (ft^2*h*R/Btu) for ASHRAE 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>SHGC of 0.29 % for U 0.72 SHGC 0.25 Sgl Ref-B-M Tint 6mm in Office WholeBuilding - Sm Office is more than 10.0 % above the expected value of 0.25 %.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Solar Reflectance of 30 % for Typical Insulated Metal Door R-1.43 in Office WholeBuilding - Sm Office is more than 10.0 % above the expected value of 0 %.</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Domestic_Hot_Water">Domestic Hot Water</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_6 aria-expanded="false" aria-controls=table_6>
                
                
                    List of Flags Triggered for Domestic Hot Water.
                    
                
              </button>
              <div class="in" id=table_6>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Flag Detail</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Annual average of 22 gallons per day of hot water is more than 25.0 % below the expected value of 31 gallons per day.</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Mechanical_System_Efficiency">Mechanical System Efficiency</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_7 aria-expanded="false" aria-controls=table_7>
                
                
                    List of Flags Triggered for Mechanical System Efficiency.
                    
                
              </button>
              <div class="in" id=table_7>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Flag Detail</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>The COP of 3.0 for Perimeter_ZN_4 ZN PSZ-AC-5 1spd DX HP Clg Coil is more than 10.0 % below the expected value of 3.65 for ASHRAE 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>The COP of 3.0 for Perimeter_ZN_3 ZN PSZ-AC-4 1spd DX HP Clg Coil is more than 10.0 % below the expected value of 3.65 for ASHRAE 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>The COP of 3.0 for Perimeter_ZN_2 ZN PSZ-AC-3 1spd DX HP Clg Coil is more than 10.0 % below the expected value of 3.65 for ASHRAE 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>The COP of 3.0 for Core_ZN ZN PSZ-AC-1 1spd DX HP Clg Coil is more than 10.0 % below the expected value of 3.65 for ASHRAE 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>The COP of 3.0 for Perimeter_ZN_1 ZN PSZ-AC-2 1spd DX HP Clg Coil is more than 10.0 % below the expected value of 3.65 for ASHRAE 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>The COP of 3.3 for Perimeter_ZN_4 ZN PSZ-AC-5 HP Htg Coil is more than 10.0 % below the expected value of 3.74 for ASHRAE 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>The COP of 3.3 for Perimeter_ZN_3 ZN PSZ-AC-4 HP Htg Coil is more than 10.0 % below the expected value of 3.74 for ASHRAE 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>The COP of 3.3 for Perimeter_ZN_2 ZN PSZ-AC-3 HP Htg Coil is more than 10.0 % below the expected value of 3.74 for ASHRAE 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>The COP of 3.3 for Core_ZN ZN PSZ-AC-1 HP Htg Coil is more than 10.0 % below the expected value of 3.74 for ASHRAE 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>The COP of 3.3 for Perimeter_ZN_1 ZN PSZ-AC-2 HP Htg Coil is more than 10.0 % below the expected value of 3.74 for ASHRAE 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Motor efficiency of 1.0 for Service Water Loop Pump is more than 10.0 % above the expected value of 0.7 for ASHRAE 90.1-2013.</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

          
          <h2 id="Supply_and_Zone_Air_Temperature">Supply and Zone Air Temperature</h2>

          

          
              
              <br>
              <button class="btn btn-primary" type="button" data-toggle="collapse" data-target=#table_8 aria-expanded="false" aria-controls=table_8>
                
                
                    List of Flags Triggered for Supply and Zone Air Temperature.
                    
                
              </button>
              <div class="in" id=table_8>
                <div class="well">
                  
                      <table class="table table-striped table-bordered table-condensed">
                  
                  <tr>
                    
                        
                            <th>Flag Detail</th>
                        
                    
                  </tr>
                  
                      <tr>
                        
                            
                                
                                    <td>Can't inspect thermostat schedules for Attic ZN</td>
                                
                            
                        
                      </tr>
                  
                  </table>
                  
                </div>
              </div>
              

              

          

      

    </div>
  </div>
</div>
</body>
</html>
